URL: https://www.kentepower.com/xh/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

China KT-SDEC Series Diesel Generator Manufacture kunye Factory |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> I-imeyile: sales@kentepower.com Umnxeba: 0086 13950301319 English
Ekhaya
Iimveliso Ijenereyitha yeDizili ye-KT KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Small Generator Ijenereyitha yepetroli
Ijenereyitha yedizili
Iseti yeGenereyitha yegesi ye-KT Iseti yeGenereyitha yeGesi yeNdalo ye-KT
KT Biogas Generator iseti
KT High-Voltge Generator
Amacandelo e-Diesel Generator Amacandelo Enjini Amacandelo e-Cummins Generator
Amacandelo e-MITSUBISHI Generator
Amacandelo e-Perkins Generator
Yangdong Jenereyitha izahlulo
Amacandelo Alternator
Izixhobo zeJeneretha
Iphaneli yokulawula
ATS
Imfumba yokuTshaja ye-KT
Iseli yeSolar ye-KT
Iindaba
Ngathi
Izisombululo Izisombululo kuShishino
Amatyala asekhaya
Amatyala angaphesheya
FAQ
Qhagamshelana nathi
Khuphela
Ekhaya
Iimveliso
KT SDEC Series Diesel Generator
Iindidi
Ijenereyitha yeDizili ye-KT KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Small Generator Ijenereyitha yepetroli
Ijenereyitha yedizili
Iseti yeGenereyitha yegesi ye-KT Iseti yeGenereyitha yeGesi yeNdalo ye-KT
KT Biogas Generator iseti
KT High-Voltge Generator
Amacandelo e-Diesel Generator Amacandelo Enjini Amacandelo e-Cummins Generator
Amacandelo e-MITSUBISHI Generator
Amacandelo e-Perkins Generator
Yangdong Jenereyitha izahlulo
Amacandelo Alternator
Izixhobo zeJeneretha
Iphaneli yokulawula
ATS
Imfumba yokuTshaja ye-KT
Iseli yeSolar ye-KT
Iveliso ezifakiwe
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT-SDEC Series Diesel Generator
Inkcazelo emfutshane:
Ijenereyitha yedizili ye-SDEC, isethi yokuVelisa i-SDEC, i-SDEC Genset, i-60kva ijeneretha ye-SDEC, i-50kva ijeneretha ye-SDEC, i-80kva ijeneretha ye-SDEC, i-100kva SDEC generator, 150kva SDEC generator, 200kva SDEC generator, SDEC generator, SDEC generator ijenereyitha, isikhululo samandla se-SDEC, iShangchai ijenereyitha yedizili, iShangchai genset
Thumela i-imeyile kuthi Khuphela njengePDF
Iinkcukacha zeMveliso
50HZ
FAQ
Iithegi zeMveliso
Inkcazo:
I-Shanghai Diesel Engine Co., Ltd. (SDEC), kunye ne-SAIC Motor Corporation Limited njengomnini-sabelo oyintloko, lishishini elikhulu likarhulumente lobuchwepheshe obuphezulu elizibandakanya kuphando nophuhliso kunye nokuveliswa kweenjini, iinxalenye ze-injini kunye neeseti zejenereyitha, eziphethe Iziko lobugcisa bezinga likarhulumente, isikhululo sokusebenza emva kogqirha, imigca yemveliso ezenzekelayo yezinga lehlabathi kunye nenkqubo yokuqinisekisa umgangatho ehlangabezana nemigangatho yeemoto zokuhamba.Eyangaphambili yayiyi-Shanghai Diesel Engine Factory eyasekwa ngo-1947 yaze yahlengahlengiswa yaba yinkampani ekwabelwana ngayo ngesitokhwe ngo-1993 inezabelo ze-A kunye ne-B.
Phantse kwiminyaka engama-70 yophuhliso, i-SDEC yabona iimveliso zayo kwihlabathi liphela.I-SDEC ngoku ineenjini ezisixhenxe zedizili ezikumgangatho ophezulu kunye neenjini zegesi yendalo, okt R, H, D, C, E, G kunye noW series.Olu chungechunge lweenjini ezineziphumo zamandla angama-50 ukuya kwi-1,600 kW zisetyenziswa ikakhulu kwiilori, iibhasi, oomatshini bokwakha, iiseti zejeneretha, ukusetyenziswa kolwandle kunye nezixhobo zolimo.I-SDEC iyaqhubeka nokwenza ukuba inkonzo ifikeleleke kubathengi kwaye iye yakha inkqubo yenkxaso yentengiso yelizwe lonke kunye nenkonzo ngokwesiseko sothungelwano lweendlela zelizwe, eziquka iiofisi ezili-15 ezisembindini, amaziko okusasaza iindawo ezi-5 zengingqi, ngaphezu kwezikhululo zenkonzo ezingundoqo ezingama-300 nangaphezulu. Abathengisi beenkonzo abangama-2,000.
I-SDEC ihlala izinikele ekuphuculweni rhoqo komgangatho wemveliso kwaye izama ukwenza umboneleli okhokelayo womgangatho wesisombululo samandla edizili kunye namandla amatsha eTshayina.
Iimbonakalo:
* IsiPhumo saMandla aphezulu
* Ukuthembeka okugqwesileyo kunye nokuzinza okuGqwesileyo
Ngaphambili: KT-Yangdong Series Diesel Generator
Okulandelayo: KT-Doosan Series Diesel Generator
| KT-SC SHANGCHAI SERIES INGCACISO 50HZ @ 1500RPM
| Umzekelo weGenset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Imodeli yeNjini | cyl | Bore | IStorke | ukufuduswa | Irhuluneli | Vula Uhlobo loMda
| Amandla okulinda | Prime Power | I-Cons 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | Ubunzima KG
| I-KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| I-KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| I-KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115
| I-KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135
| I-KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170
| I-KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410
| I-KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610
| I-KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| I-KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660
| I-KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| I-KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770
| I-KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818
| I-KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028
| I-KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861
| I-KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941
| I-KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841
| I-KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069
| I-KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163
| I-KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271
| I-KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| I-KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| I-KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553
| I-KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
| I-KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
Ijenereyitha yedizili yeSibhedlele
Ijenereyitha yedizili iyathengiswa
Inxalenye yeDiesel Generator
Ixabiso le-Diesel Generator
Iseti ye-Diesel Generator
I-Diesel Generator Beka ixabiso
Iiseti zeGenereyitha yeDizili
Umboneleli weGenereyitha yeDizili
Ijenereyitha yedizili eneAts
Iijenereyitha zedizili
Ijenereyitha yaMandla edizili
Bhala umyalezo wakho apha kwaye uwuthumele kuthi
Iimveliso ezinxulumeneyo
KT-Mitsubishi Series Diesel Generator
Inkcazo: IMitsubishi Heavy Industries Co., Ltd. yaseJapan yasekwa ngo-1884. Yenye yeenkampani eziphezulu ezingama-500 ehlabathini kwaye ibekwe kwindawo yesibini kudidi loomatshini ngokubanzi.IMitsubishi Heavy Industries yaqala ukuphuhlisa nokuvelisa iinjini zedizili kunye neeseti zejenereyitha ngo-1917. Uyilo, ukuveliswa kunye novavanyo lwamacandelo ayo aphambili lwagqitywa ngokukodwa yiMitsubishi Heavy Industries.Iiseti zejenereyitha yedizili yakwaMitsubishi zinokusebenza ixesha elide phantsi kweemeko ezinzima zokusingqongileyo.Intliziyo yabo...
Bona iimveliso ezininzi >
KT-cummins Series Diesel Generator
inkcazelo: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) yasekwa ngo-1919 kwaye ikomkhulu e Columbus, Indiana, USA.I-Cummins ithiywe ngomseki wayo, uClaire Lyle Cummins, ozifundisa ngokwakhe umatshini we-auto kunye nomqambi oomatshini.Ikomkhulu laseCummins likomkhulu eColumbus, eIndiana, eMelika.Inkampani ibonelela ngeenkonzo kubathengi ngokusebenzisa ii-arhente zayo zokusasaza ze-550 kunye nangaphezulu kwe-5,000 yabathengisi kumazwe angaphezu kwe-160 kunye nemimandla emhlabeni jikelele.ICummins ine 34,600 ...
Bona iimveliso ezininzi >
KT-Deutz Series Diesel Generator
Inkcazo: Deutz FAW (Dalian) Diesel Engine Co., Ltd. yenziwe ngumseki weshishini leenjini zehlabathi-German Deutz AG kunye neshishini lemoto yaseTshayina Inkokeli ye-China FAW Group Corporation ityale imali epheleleyo ye-RMB 1.4 yezigidigidi kwi-a. I-50% ratio kwaye yasekwa ngo-Agasti 2007. Kukho abasebenzi abangama-2,000 kunye nomthamo wemveliso wonyaka weeyunithi ezingama-200,000.Inkampani ineqonga lehlabathi lamandla.Iimveliso ezikhokelayo zezi C, E∕F, DEUTZ amaqonga amathathu emveliso, uthotho oluthathu o...
Bona iimveliso ezininzi >
KT-Yangdong Series Diesel Generator
inkcazelo: Yangdong Co.,Ltd yinxalenye YTO Group.Yangdong Co., Ltd nge "ingqibelelo, pragmatic, innovative" ingcamango ukubonelela zobugcisa obuphezulu, ukusebenza okuphezulu, iimveliso ezikumgangatho ophezulu kunye nenkonzo yeklasi yokuqala ngenjongo, ukubambelela kwi-innovation yesayensi kunye nezobuchwepheshe, ukuba babe ziingcali kwisisombululo esihlanganisiweyo samandla. .Inkampani yandise iinzame ze-R & D, ixhomekeke kwiGroup ye-YTO yeZiko leSizwe lobuGcisa ukongama kwezobugcisa kwaye isebenzisane neZiko loPhando loMzantsi-ntshona...
Bona iimveliso ezininzi >
KT-Doosan Series Diesel Generator
inkcazelo: I-Doosan Mobile Power licandelo leQela leDoosan laseMzantsi Korea.NgoNovemba ka-2007, iDoosan Group, enye yeenkampani zeFortune 500 ehlabathini, yafumana inxalenye yamashishini ka-Ingersoll Rand.Emva koluhlu lokudityaniswa kweshishini, iCandelo leDoosan Mobile Power lasekwa ekugqibeleni.I-Doosan Mobile Power ibonelela ngezixhobo zombane eziphathwayo kwiziseko ezingundoqo zehlabathi, imigodi, ukwakhiwa kweenqanawa, uphuhliso lwamandla kunye nolunye ushishino lolwakhiwo lobunjineli, kubandakanywa iicompres zomoya ezihambayo...
Bona iimveliso ezininzi >
KT-KUBOTA Series Diesel Generator
inkcazelo: IQela le-KUBOTA lasekwa ngo-1890 kwaye linembali engaphezulu kweminyaka eyi-120.IQela leKubota ngowona mvelisi mkhulu wezolimo eJapan.Ixesha elide, ibisoloko iphuhlisa itekhnoloji ephucukileyo kunye neemveliso ngokuhambelana neemfuno zeThe Times kumhlaba "wamanzi", "umhlaba" kunye "nendalo", ezinxibelelene ngokusondeleyo nobomi bomntu kunye nenkcubeko. yenza igalelo elifanelekileyo kubomi obutyebileyo nobubuhle babantu.Kubota group operat...
Bona iimveliso ezininzi >
KENT AMANDLA
uqhagamshelwano
iimveliso
Products Guide
Iithegi ezishushu
Imephu yesiza.xml
Izisombululo
Izisombululo kuShishino
Amatyala asekhaya
Amatyala angaphesheya
ngathi
Qhagamshelana nathi
Ngathi
Iindaba zamva
Iindaba zeNkampani
Iindaba zeshishini
IsiSombululi saMandla / uMvelisi oyiNgcali yoMvelisi !
Cummins
Perkins
Mitsubishi
Dutz
Doosan
Yangdong
Iijenereyitha zikaRicardo
© Copyright 20102021 : Onke Amalungelo Agciniwe.
Ifowuni
Umnxeba
+0086 13950301319
I-imeyile
I-imeyile
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Phezulu
Cofa u-enter ukukhangela okanye i-ESC ukuvala
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
