URL: https://www.kentepower.com/cy/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Tsieina KT-SDEC Cyfres Diesel Generator Gweithgynhyrchu a Ffatri |CENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> E-bost: sales@kentepower.com Ffôn: 0086 13950301319 English
Cartref
Cynhyrchion Cynhyrchydd Diesel KT Generadur Diesel Cyfres KT Cummins
Generadur Diesel Cyfres KT Perkins
Generadur Diesel Cyfres KT Deutz
Generadur Diesel Cyfres KT Doosan
Generadur Diesel Cyfres KT KUBOTA
Generadur Diesel Cyfres KT Mitsubishi
Generadur Diesel Cyfres KT Yangdong
Generadur Diesel Cyfres KT SDEC
Generadur Diesel Cyfres KT Yuchai
Generadur Diesel Cyfres KT MTU
Generadur Diesel Cyfres KT Yanmar
Generadur Diesel Cyfres KT ISUZU
Generadur Diesel Cyfres KT Ricardo
Gwasanaeth Cwmwl Deallus KT
KT Generadur Bach Generadur Gasoline
Generadur Diesel
Set Generadur Nwy KT Set Generadur Nwy Naturiol KT
KT Biogas Generadur set
Generadur Foltedd Uchel KT
Rhannau Generadur Diesel Rhannau Injan Rhannau Generadur Cummins
Rhannau Generadur MITSUBISHI
Rhannau Generadur Perkins
Rhannau Generadur Yangdong
Rhannau eiliadur
Cydrannau Generadur
Panel Rheoli
GTC
KT Pentwr Codi Tâl
Cell Solar KT
Newyddion
Amdanom ni
Atebion Atebion Diwydiant
Achosion Domestig
Achosion Tramor
FAQ
Cysylltwch â Ni
Lawrlwythwch
Cartref
Cynhyrchion
Generadur Diesel Cyfres KT SDEC
Categorïau
Cynhyrchydd Diesel KT Generadur Diesel Cyfres KT Cummins
Generadur Diesel Cyfres KT Perkins
Generadur Diesel Cyfres KT Deutz
Generadur Diesel Cyfres KT Doosan
Generadur Diesel Cyfres KT KUBOTA
Generadur Diesel Cyfres KT Mitsubishi
Generadur Diesel Cyfres KT Yangdong
Generadur Diesel Cyfres KT SDEC
Generadur Diesel Cyfres KT Yuchai
Generadur Diesel Cyfres KT MTU
Generadur Diesel Cyfres KT Yanmar
Generadur Diesel Cyfres KT ISUZU
Generadur Diesel Cyfres KT Ricardo
Gwasanaeth Cwmwl Deallus KT
KT Generadur Bach Generadur Gasoline
Generadur Diesel
Set Generadur Nwy KT Set Generadur Nwy Naturiol KT
KT Biogas Generadur set
Generadur Foltedd Uchel KT
Rhannau Generadur Diesel Rhannau Injan Rhannau Generadur Cummins
Rhannau Generadur MITSUBISHI
Rhannau Generadur Perkins
Rhannau Generadur Yangdong
Rhannau eiliadur
Cydrannau Generadur
Panel Rheoli
GTC
KT Pentwr Codi Tâl
Cell Solar KT
Cynhyrchion dan sylw
Cyfres KT-cummins Diesel Ge...
Cyfres Diesel KT-Mitsubishi...
Cyfres KT-Perkins Diesel Ge...
Generadur Diesel Cyfres KT-SDEC
Disgrifiad Byr:
Generadur diesel SDEC, set Cynhyrchu SDEC, SDEC Genset, generadur SDEC 60kva, generadur SDEC 50kva, generadur SDEC 80kva, generadur SDEC 100kva, generadur SDEC 150kva, generadur SDEC 200kva, generadur pŵer SDEC, rhannau generadur SDEC, generadur SDEC math agored, SDEC Silent generadur, gorsaf bŵer SDEC, generadur disel Shangchai, genset Shangchai
Anfonwch e-bost atom Lawrlwythwch fel PDF
Manylion Cynnyrch
50HZ
FAQ
Tagiau Cynnyrch
Disgrifiad:
Mae Shanghai Diesel Engine Co, Ltd (SDEC), gyda SAIC Motor Corporation Limited fel ei brif gyfranddaliwr, yn fenter uwch-dechnoleg fawr sy'n eiddo i'r wladwriaeth sy'n ymwneud ag ymchwil a datblygu a gweithgynhyrchu peiriannau, rhannau injan a setiau generadur, sy'n meddu ar canolfan dechnegol ar lefel y wladwriaeth, gorsaf waith ôl-ddoethurol, llinellau cynhyrchu awtomatig ar lefel y byd a system sicrhau ansawdd sy'n bodloni safonau ceir tramwyo.Y cyntaf oedd Shanghai Diesel Engine Factory a sefydlwyd ym 1947 ac a ailstrwythurwyd yn gwmni a rennir stoc ym 1993 gyda chyfranddaliadau A a B.
Yn ei ddatblygiad bron i 70 mlynedd, gwelodd SDEC ei gynhyrchion ledled y byd.Bellach mae gan SDEC saith cyfres o beiriannau diesel a nwy naturiol o ansawdd uchel, hy cyfresi R, H, D, C, E, G a W.Mae'r peiriannau cyfres hyn ag allbynnau pŵer o 50 i 1,600 kW yn cael eu cymhwyso'n bennaf i lorïau, bysiau, peiriannau adeiladu, setiau generadur, cymhwysiad morol ac offer amaethyddol.Mae SDEC yn parhau i wneud gwasanaeth yn hygyrch i gwsmeriaid ac wedi adeiladu system gwerthu a chymorth gwasanaeth ledled y wlad ar sail y rhwydwaith ffyrdd cenedlaethol, sy'n cynnwys 15 swyddfa ganolog, 5 canolfan ddosbarthu rhannau rhanbarthol, mwy na 300 o orsafoedd gwasanaeth craidd a mwy. 2,000 o werthwyr gwasanaeth.
Mae SDEC bob amser yn ymroi i welliant cyson yn ansawdd y cynnyrch ac yn ymdrechu i greu cyflenwr datrysiad pŵer disel ac ynni newydd sy'n arwain o ansawdd yn Tsieina.
Nodweddion:
* Allbwn Pŵer Uchel
* Dibynadwyedd Ardderchog a Gwydnwch Ardderchog
Pâr o: Generadur Diesel Cyfres KT-Yangdong
Nesaf: Generadur Diesel Cyfres KT-Doosan
| MANYLEB CYFRES SHANGCHAI KT-SC 50HZ @ 1500RPM
| Model Genset | 50HZ PF=0.8 400/230V 3Cyfnod 4Wire | Model Injan | cyl | Bore | Strôc | dadleoli | Llywodraethwr | Dimensiwn Math Agored
| Pŵer Wrth Gefn | Prif Bwer | Anfanteision 100% （L/H）
| KVA/KW | KVA/KW | MM | MM | L | | L × W × H （MM） | Pwysau KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Trydan. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Trydan. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Trydan. | 2000*930*1580 | 1115. llarieidd-dra eg
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Trydan. | 2000*930*1580 | 1135. llarieidd-dra eg
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Trydan. | 2150*930*1580 | 1170. llarieidd-dra eg
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Trydan. | 2460*980*1690 | 1410. llarieidd-dra eg
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Trydan. | 2490*1080*1800 | 1610. llarieidd-dra eg
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Trydan. | 2460*980*1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Trydan. | 2490*1080*1800 | 1660. llarieidd-dra eg
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Trydan. | 2460*980*1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Trydan. | 2490*1080*1800 | 1770. llarieidd-dra eg
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Trydan. | 2600*1080*1800 | 1818. llarieidd-dra eg
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Trydan. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Trydan. | 3040*1380*1880 | 2861. llarieidd-dra eg
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Trydan. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Trydan. | 3230*1180*1750 | 2841. llarieidd-dra eg
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Trydan. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Trydan. | 3630*1720*2230 | 4163. llarieidd-dra eg
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Trydan. | 3630*1720*2230 | 4271. llarieidd-dra eg
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Trydan. | 3630*1720*2230 | 4413. llarieidd-dra eg
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Trydan. | 3630*1720*2230 | 4413. llarieidd-dra eg
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Trydan. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Trydan. | 4360*1620*2140 | 6296. cenhedl
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Trydan. | 4360*1620*2140 | 6296. cenhedl
Cynhyrchydd Diesel Ar Gyfer Ysbyty
Cynhyrchydd Diesel Ar Werth
Rhan Generadur Diesel
Pris Generadur Diesel
Set Generadur Diesel
Pris Set Generadur Diesel
Setiau Cynhyrchwyr Diesel
Cyflenwr Generadur Diesel
Generadur Diesel Gydag Ats
Cynhyrchwyr Diesel
Generadur Pŵer Diesel
Ysgrifennwch eich neges yma a'i hanfon atom
Cynhyrchion cysylltiedig
Generadur Diesel Cyfres KT-Mitsubishi
Disgrifiad: Sefydlwyd Mitsubishi Heavy Industries Co, Ltd Japan ym 1884. Mae'n un o 500 cwmni gorau'r byd ac yn ail yn y categori peiriannau cyffredinol.Dechreuodd Mitsubishi Heavy Industries ddatblygu a chynhyrchu injans disel a setiau generadur ym 1917. Cwblhawyd dylunio, gweithgynhyrchu a phrofi ei brif gydrannau yn gyfan gwbl gan Mitsubishi Heavy Industries.Gall setiau generadur disel Mitsubishi weithio'n wydn o dan amodau amgylcheddol difrifol.Mae eu du...
Gweld mwy o gynhyrchion >
Generadur Diesel Cyfres KT-cummins
Disgrifiad: Sefydlwyd KT-cummins Series Diesel Generator Cummins (NYSE: CMI) ym 1919 ac mae ei bencadlys yn Columbus, Indiana, UDA.Mae Cummins wedi'i enwi ar ôl ei sylfaenydd, Claire Lyle Cummins, sy'n fecanig ceir hunanddysgedig ac yn ddyfeisiwr mecanyddol.Mae pencadlys Cummins yn Columbus, Indiana, UDA.Mae'r cwmni'n darparu gwasanaethau i gwsmeriaid trwy ei 550 o asiantaethau dosbarthu a mwy na 5,000 o werthwyr mewn mwy na 160 o wledydd a rhanbarthau ledled y byd.Mae gan Cummins 34,600 ...
Gweld mwy o gynhyrchion >
Generadur Diesel Cyfres KT-Deutz
Disgrifiad: Mae Deutz FAW (Dalian) Diesel Engine Co, Ltd yn cael ei ffurfio gan sylfaenydd diwydiant injan y byd - yr Almaen Deutz AG a'r diwydiant ceir Tsieineaidd Mae arweinydd Tsieina FAW Group Corporation wedi buddsoddi cyfanswm o RMB 1.4 biliwn mewn a Cymhareb 50% ac fe'i sefydlwyd ym mis Awst 2007. Mae 2,000 o weithwyr a chynhwysedd cynhyrchu blynyddol o 200,000 o unedau.Mae gan y cwmni lwyfan pŵer o'r radd flaenaf.Y cynhyrchion blaenllaw yw C, E∕F, DEUTZ tri llwyfan cynnyrch, tair cyfres o ...
Gweld mwy o gynhyrchion >
Generadur Diesel Cyfres KT-Yangdong
Disgrifiad: Mae Yangdong Co., Ltd yn is-gwmni i YTO Group.Yangdong Co., Ltd gyda chysyniad "uniondeb, pragmatig, arloesol" i ddarparu cynhyrchion uwch-dechnoleg, perfformiad uchel, o ansawdd uchel a gwasanaeth o'r radd flaenaf at y diben, yn cadw at arloesi gwyddonol a thechnolegol, i ddod yn arbenigwyr mewn datrysiad integredig pŵer. .Cynyddodd y cwmni ymdrechion ymchwil a datblygu, gan ddibynnu ar ragoriaeth dechnegol Canolfan Dechnegol Genedlaethol YTO Group a chydweithio â Sefydliad Ymchwil y De-orllewin ...
Gweld mwy o gynhyrchion >
Generadur Diesel Cyfres KT-Doosan
Disgrifiad: Mae Doosan Mobile Power yn is-adran o Grŵp Doosan De Korea.Ym mis Tachwedd 2007, prynodd Doosan Group, un o gwmnïau Fortune 500 yn y byd, ran o fusnesau Ingersoll Rand.Ar ôl cyfres o integreiddiadau busnes, sefydlwyd Is-adran Pŵer Symudol Doosan o'r diwedd.Mae Doosan Mobile Power yn darparu offer pŵer symudol ar gyfer y seilwaith byd-eang, mwyngloddio, adeiladu llongau, datblygu ynni a diwydiannau adeiladu peirianneg eraill, gan gynnwys cywasgyddion aer symudol ...
Gweld mwy o gynhyrchion >
Generadur Diesel Cyfres KT-KUBOTA
Disgrifiad: Sefydlwyd KUBOTA Group ym 1890 ac mae ganddo hanes o fwy na 120 mlynedd.Kubota Group yw'r gwneuthurwr peiriannau amaethyddol mwyaf yn Japan.Am gyfnod hir, mae wedi bod yn datblygu technolegau a chynhyrchion uwch yn barhaus yn unol â gofynion The Times ym meysydd "dŵr", "daear" ac "amgylchedd", sydd â chysylltiad agos â bywyd a diwylliant dynol, ac wedi gwneud cyfraniadau dyledus i fywyd cyfoethog a hardd bodau dynol.Grŵp Kubota yn gweithredu...
Gweld mwy o gynhyrchion >
GRYM KENT
cyswllt
cynnyrch
Canllaw Cynhyrchion
Hot Tags
Map o'r wefan.xml
Atebion
Atebion Diwydiant
Achosion Domestig
Achosion Tramor
Amdanom ni
Cysylltwch â Ni
Amdanom ni
Y newyddion diweddaraf
Newyddion Cwmni
Newyddion Diwydiant
Pŵer Ateb Datryswr / Generadur Gwneuthurwr Proffesiynol!
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Cynhyrchwyr Ricardo
© Hawlfraint 20102021 : Cedwir Pob Hawl.
Ffon
Ffon
+0086 13950301319
E-bost
E-bost
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Brig
Tarwch Enter i chwilio neu ESC i gau
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
