URL: https://www.kentepower.com/so/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Shiinaha KT-SDEC Taxanaha Naaftada wax soo saarka iyo Warshada |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> Iimayl: sales@kentepower.com Tel: 0086 13950301319 English
Guriga
Alaabta KT Diesel Generator KT Cummins Taxanaha Naaftada Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
Generator Naaftada Taxanaha KT KUBOTA
KT Mitsubishi Series Diesel Generator
Generator Naaftada Taxanaha KT Yangdong
KT SDEC Taxanaha Diesel Generator
KT Yuchai Taxanaha Diesel Generator
Generator Naaftada Taxanaha KT MTU
KT Yanmar Taxanaha Diesel Generator
Generator Naaftada Taxanaha KT ISUZU
Generator Naaftada Taxanaha KT Ricardo
Adeegga Cloud Intelligent Cloud
Koronto dhaliyaha yar ee KT Shidaal dhaliyaha
Generator Naaftada
Dab-dhaliye Gaaska KT Qalabka dhalisa Gaaska Dabiiciga ah ee KT
Dab-dhaliye KT Biogas
Koronto-dhaliyaha Sare ee KT
Qaybaha Naaftada Generator Qaybaha Matoorka Cummins Generator Qaybaha
Qaybaha Generator MITSUBISHI
Qaybaha Generator Perkins
Qaybaha Generator Yangdong
Qaybaha Beddelka
Qaybaha curiyaha
Guddiga xakamaynta
ATS
KT Tusmada Dallacaadda
KT Solar Cell
Wararka
Nagu saabsan
Xalka Xalka Warshadaha
Kiisaska Guriga
Kiisaska Dibadda
FAQ
Nala soo xiriir
Download
Guriga
Alaabta
KT SDEC Taxanaha Diesel Generator
Qaybaha
KT Diesel Generator KT Cummins Taxanaha Naaftada Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
Generator Naaftada Taxanaha KT KUBOTA
KT Mitsubishi Series Diesel Generator
Generator Naaftada Taxanaha KT Yangdong
KT SDEC Taxanaha Diesel Generator
KT Yuchai Taxanaha Diesel Generator
Generator Naaftada Taxanaha KT MTU
KT Yanmar Taxanaha Diesel Generator
Generator Naaftada Taxanaha KT ISUZU
Generator Naaftada Taxanaha KT Ricardo
Adeegga Cloud Intelligent Cloud
Koronto dhaliyaha yar ee KT Shidaal dhaliyaha
Generator Naaftada
Dab-dhaliye Gaaska KT Qalabka dhalisa Gaaska Dabiiciga ah ee KT
Dab-dhaliye KT Biogas
Koronto-dhaliyaha Sare ee KT
Qaybaha Naaftada Generator Qaybaha Matoorka Cummins Generator Qaybaha
Qaybaha Generator MITSUBISHI
Qaybaha Generator Perkins
Qaybaha Generator Yangdong
Qaybaha Beddelka
Qaybaha curiyaha
Guddiga xakamaynta
ATS
KT Tusmada Dallacaadda
KT Solar Cell
Alaabta sifaysan
KT-cummins Taxanaha Diesel Ge...
Naaftada Taxanaha KT-Mitsubishi...
Taxanaha KT-Perkins Diesel Ge...
KT-SDEC Taxanaha Diesel Generator
Sharaxaad Gaaban:
Koronto dhaliyaha naaftada SDEC, SDEC Generator set, SDEC Genset, 60kva SDEC koronto, 50kva SDEC koronto, 80kva SDEC koronto, 100kva SDEC koronto, 150kva SDEC koronto, 200kva SDEC koronto, 200kva SDEC, koronto-dhaliyaha SDEC, SDEC koronto, Qaybaha SDEC, Furan nooca SDEC koronto-dhaliye, xarunta tamarta SDEC, koronto dhaliyaha naaftada Shangchai, Shangchai genset
email noogu soo dir U soo deji sidii PDF
Faahfaahinta Alaabta
50HZ
FAQ
Tags Product
Sharaxaad:
Shanghai Diesel Engine Co., Ltd. (SDEC), oo leh SAIC Motor Corporation Limited oo ah saamilayda ugu weyn, waa shirkad weyn oo ay dawladdu leedahay oo ku hawlan cilmi-baarista iyo horumarinta iyo soo saarista matoorada, qaybaha injiinka iyo qalabka koronto-dhaliyaha, oo leh Xarun farsamo oo heer gobol ah, xarun shaqo oo ka dambaysa, khadadka wax soo saarka tooska ah ee heer caalami iyo nidaamka hubinta tayada oo buuxiya heerarka baabuurta marinka.Warshadii hore waxay ahayd warshada Naaftada ee Shanghai oo la aasaasay 1947 waxaana dib loo habeeyay shirkad saamiley ah 1993 oo leh saamiyo A iyo B.
Ku dhawaad ​​​​70 sano oo horumar ah, SDEC waxay aragtay alaabteeda adduunka oo dhan.SDEC waxay hadda leedahay toddobo taxane oo naafto ah iyo matoorada gaasta dabiiciga ah oo tayo sare leh, ie R, H, D, C, E, G iyo W taxane.Matooradan taxanaha ah ee leh koronto u dhaxaysa 50 ilaa 1,600 kW ayaa inta badan lagu dabaqaa baabuurta xamuulka qaada, basaska, mishiinada dhismaha, qalabka wax dhaliya, codsiga badda iyo qalabka beeraha.XDSHSI waxa ay ku waddaa in ay macaamiishu helaan adeeg ay heli karaan,waxana ay dhistay habka wax iibsiga iyo adeega ee dalka oo dhan kaas oo ku salaysan isku xidhka wadooyinka qaranka,kaas oo ka kooban 15 xafiis oo dhexe,5 xarumo qaybinta qaybinta gobolada,in ka badan 300 oo xarumo adeeg oo muhiim ah iyo in ka badan. 2,000 oo adeeg iibiyayaal ah.
SDEC waxay had iyo jeer u heellan tahay horumarinta joogtada ah ee tayada alaabta waxayna ku dadaalaysaa inay abuurto alaab-qeybiyaha tayada leh ee xallinta tamarta naaftada iyo tamarta cusub ee Shiinaha.
Astaamaha:
* Awood sare oo soo saarta
* Kalsooni heer sare ah & cimri dherer heer sare ah
Hore: Koronto dhaliyaha Naaftada Taxanaha KT-Yangdong
Xiga: Generator Naaftada Taxanaha KT-Doosan
| QOFKA TAXANAHA KT-SC SHANGCHAI 50HZ @ 1500RPM
| Nooca Genset | 50HZ PF=0.8 400/230V 3 Wajiga 4 Wire | Qaabka Matoorka | cyl | Bore | Storke | barakac | Gudoomiye | Fur nooca cabbirka
| Awoodda Joogtada | Awoodda Koowaad | Qasaarooyinka 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H(MM) | Miisaanka KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490kii
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660kii
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490kii
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770kii
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818kii
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
Koronto dhaliyaha Naaftada ee Isbitaalka
Generator Naaftada Iibka
Qayb Generator Naaftada
Qiimaha Dhaliyaha Naaftada
Dab-dhaliye Naafto ah
Desel Generator Generator
Desel Generator Generator
Alaabta Naaftada dhalisa
Generator Naaftada leh Ats
Generators Naaftada
Korontada Naaftada
Halkan ku qor fariintaada oo noo soo dir
Alaabooyinka la xidhiidha
KT-Mitsubishi Taxanaha Diesel Generator
Sharaxaad: Shirkadda Mitsubishi Heavy Industries Co., Ltd. ee Japan waxaa la aasaasay 1884. Waa mid ka mid ah 500 ee shirkadood ee ugu sarreeya adduunka waxayna kaalinta labaad ka gashay qaybta guud ee mishiinada.Mitsubishi Heavy Industries waxay bilaabeen inay horumariyaan oo ay soo saaraan mishiinnada naaftada iyo qalabka wax dhaliya 1917. Naqshadaynta, wax soo saarka iyo tijaabinta qaybaheeda ugu muhiimsan waxaa si gaar ah u dhamaystiray Mitsubishi Heavy Industries.Qalabka dhalisa naaftada Mitsubishi waxay ku shaqayn karaan waara marka ay jiraan xaalado deegaan oo daran.Dumarkooda...
Fiiri alaabooyin badan >
KT-cummins Taxanaha Naaftada Generator
Sharaxaad: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) waxaa la aasaasay 1919 waxayna xarunteedu tahay Columbus, Indiana, USA.Cummins waxaa loogu magac daray aasaasihii, Claire Lyle Cummins, oo ah farsamayaqaan baabuur oo is-baray iyo hal-abuure makaanik.Cummins waxay xarunteedu tahay Columbus, Indiana, USA.Shirkaddu waxay siisaa adeegyo macaamiisha iyada oo loo marayo 550 wakaaladood oo qaybinta iyo in ka badan 5,000 oo xarumo ganacsi oo ka badan 160 waddan iyo gobollo adduunka ah.Cummins wuxuu leeyahay 34,600 ...
Fiiri alaabooyin badan >
KT-Deutz Taxanaha Diesel Generator
Sharaxaad: Deutz FAW (Dalian) Diesel Engine Co., Ltd. waxaa sameeyay aasaasaha warshadaha matoorka adduunka—German Deutz AG iyo warshadaha baabuurta Shiinaha Hogaamiyaha Shiinaha FAW Group Corporation ayaa wadar ahaan u galiyay RMB 1.4 bilyan 50% saamiga waxaana la aasaasay bishii Ogosto 2007. Waxaa jira 2,000 oo shaqaale ah iyo awoodda wax soo saarka sanadlaha ah ee 200,000 unug.Shirkaddu waxay leedahay madal koronto oo heer caalami ah.Alaabooyinka hormoodka ah waa C, E∕F, DEUTZ saddex goobood oo wax soo saar ah, saddex taxane ah oo ...
Fiiri alaabooyin badan >
Koronto dhaliyaha Naaftada Taxanaha KT-Yangdong
Sharaxaad: Yangdong Co., Ltd waa qayb ka mid ah YTO Group.Yangdong Co., Ltd oo leh " daacadnimo, waaqici ah, hal-abuur leh" fikradda si ay u bixiso teknoolojiyad sare, wax-qabad sare, alaab tayo sare leh iyo adeegga heerka koowaad ee ujeedada, u hoggaansanaanta hal-abuurka sayniska iyo teknolojiyadda, si ay u noqdaan khabiiro xallin isku-dhafan awoodda .Shirkaddu waxay kordhisay dadaalka R & D, iyadoo ku tiirsan YTO Group sareynta farsamada ee Xarunta Farsamada Qaranka waxayna la shaqaynaysaa Machadka Cilmi-baarista Koonfur-galbeed...
Fiiri alaabooyin badan >
Generator Naaftada Taxanaha KT-Doosan
Sharaxaad: Doosan Mobile Power waa qayb ka mid ah Kooxda Doosan ee Kuuriyada Koonfureed.Bishii Noofambar 2007, Doosan Group, oo ka mid ah shirkadaha Fortune 500 ee adduunka, waxay heshay qayb ka mid ah ganacsiyada Ingersoll Rand.Ka dib is-dhexgal ganacsi oo xiriir ah, Doosan Mobile Power Division ayaa ugu dambeyntii la aasaasay.Doosan Mobile Power waxa ay siisaa qalabka korantada mobaylada ee kaabayaasha caalamiga ah, macdanta, dhisidda maraakiibta, horumarinta tamarta iyo warshadaha kale ee dhismaha injineernimada, oo ay ku jiraan qalabka hawada mobaylada
Fiiri alaabooyin badan >
Generator Naaftada Taxanaha KT-KUBOTA
Sharaxaad: Kooxda KUBOTA waxaa la aasaasay 1890 waxayna leedahay taariikh in ka badan 120 sano.Kubota Group waa soo saaraha mishiinada beeraha ugu weyn ee Japan.Muddo dheer, waxa ay si joogto ah u horumarinaysay tignoolajiyada horumarsan iyo alaabooyinka iyadoo la raacayo shuruudaha The Times ee dhinacyada "biyaha", "dhulka" iyo "deegaanka", kuwaas oo si dhow ula xiriira nolosha iyo dhaqanka aadanaha, waxayna leedahay. wax ku darsaday nolosha hodanka ah ee quruxda badan ee bini'aadamka.Kooxda Kubota Operation...
Fiiri alaabooyin badan >
KENT POWER
xiriir
alaabta
Hagaha Alaabta
Hot Tags
Khariidadda goobta.xml
Xalka
Xalka Warshadaha
Kiisaska Guriga
Kiisaska Dibadda
nagu saabsan
Nala soo xiriir
Nagu saabsan
Wararkii Ugu Danbeeyay
Wararka Shirkadda
Wararka Warshadaha
Xallinta Awoodda / Soo saaraha Xirfadlaha ah ee Dhaliyaha !
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Generators Ricardo
© Xuquuqda daabacaadda 20102021: Dhammaan xuquuqaha way xifdisan yihiin.
Taleefanka
Tel
+0086 13950301319
E-mailka
E-mailka
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Sare
Ku dhufo geli si aad u baadho ama ESC si aad u xidhid
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
