URL: https://www.kentepower.com/st/kt-ricardo-series-diesel-generator-product/
Accessed: 2026-10-28

China KT Ricardo Series Diesel Generator Manufacture le Fektheri |KENT .+)\\.kentepower\\.com$:443/kt-ricardo-series-diesel-generator-product/"/> Lengolo-tsoibila: sales@kentepower.com Mohala: 0086 13950301319 English
Lehae
Lihlahisoa KT jenereithara ea Dizeli KT Cummins Series Diesel Jenereithara
KT Perkins Series Diesel Jenereithara
KT Deutz Series Diesel Jenereithara
KT Doosan Series Diesel Jenereithara
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Jenereithara
KT Yangdong Series Diesel jenereithara
KT SDEC Series Dizeli jenereithara
KT Yuchai Series Diesel jenereithara
KT MTU Series Diesel Jenereithara
KT Yanmar Series Dizeli jenereithara
KT ISUZU Series Diesel Jenereithara
KT Ricardo Series Dizeli jenereithara
KT Intelligent Cloud Service
Jenereithara e nyane ea KT Jenereithara ea peterole
Jenereithara ea diesel
Setha sa jenereithara ea Khase ea KT KT Jenereithara ea Khase ea Tlhaho e behiloeng
KT Biogas jenereithara sete
KT jenereithara e phahameng ea motlakase
Likarolo tsa jenereithara ea diesel Likarolo tsa Enjene Likarolo tsa jenereithara ea Cummins
Likarolo tsa jenereithara tsa MITSUBISHI
Likarolo tsa jenereithara ea Perkins
Likarolo tsa jenereithara ea Yangdong
Likarolo tsa Alternator
Likarolo tsa jenereithara
Lekhotla la Taolo
ATS
KT Ho tjhaja qubu
KT Solar Cell
Litaba
Mabapi le rona
Litharollo Litharollo tsa indasteri
Linyeoe tsa ka Lapeng
Linyeoe tsa mose ho maoatle
LBH
Iteanye le rona
Khoasolla
Lehae
Lihlahisoa
KT Mofuta o mong oa Jenereithara ea Dizeli
KT Ricardo Series Dizeli jenereithara
Lihlopha
KT jenereithara ea Dizeli KT Cummins Series Diesel Jenereithara
KT Perkins Series Diesel Jenereithara
KT Deutz Series Diesel Jenereithara
KT Doosan Series Diesel Jenereithara
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Jenereithara
KT Yangdong Series Diesel jenereithara
KT SDEC Series Dizeli jenereithara
KT Yuchai Series Diesel jenereithara
KT MTU Series Diesel Jenereithara
KT Yanmar Series Dizeli jenereithara
KT ISUZU Series Diesel Jenereithara
KT Ricardo Series Dizeli jenereithara
KT Intelligent Cloud Service
Jenereithara e nyane ea KT Jenereithara ea peterole
Jenereithara ea diesel
Setha sa jenereithara ea Khase ea KT KT Jenereithara ea Khase ea Tlhaho e behiloeng
KT Biogas jenereithara sete
KT jenereithara e phahameng ea motlakase
Likarolo tsa jenereithara ea diesel Likarolo tsa Enjene Likarolo tsa jenereithara ea Cummins
Likarolo tsa jenereithara tsa MITSUBISHI
Likarolo tsa jenereithara ea Perkins
Likarolo tsa jenereithara ea Yangdong
Likarolo tsa Alternator
Likarolo tsa jenereithara
Lekhotla la Taolo
ATS
KT Ho tjhaja qubu
KT Solar Cell
Lihlahisoa tse hlahang
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT Ricardo Series Dizeli jenereithara
Tlhaloso e Khutšoanyane:
Ricardo jenereithara ea dizeli, Ricardo Sete e hlahisang, Ricardo Genset, 20kva jenereithara ea Ricardo, 25kva jenereithara ea Ricardo, 30kva jenereithara ea Ricardo, 40kva jenereithara ea Ricardo, 50kva jenereithara ea Ricardo, 50kw jenereithara ea Ricardo, likarolo tse bulehileng tsa jenereithara ea Ricardo, Likarolo tsa jenereithara ea Ricardo. jenereithara, seteishene sa matla sa Ricardo, jenereithara ea diesel ea KOFO, Kofo genset, Genset ea theko e tlase, jenereithara e theko e tlaase ea diesel
Re romelle lengolo-tsoibila Khoasolla joalo ka PDF
Lintlha tsa Sehlahisoa
50HZ
60HZ
LBH
Li-tag tsa Sehlahisoa
Tlhaloso:
Ricardo Series Engine Jenereithara ea diesel ka phaello e ntle ea theko
Mefuta e fapaneng ea lihlahisoa:
Ricardo Genset,Kofo Genset,Ricardo Diesel Jenereithara,Kofo Diesel Generator,Ricardo Kofo Power Station
Jenereithara ea Matla,Genset,Sete ea jenereithara,Seteishene sa Matla,Sete e Hlahisang,Kentpower,Cummins Jenereithara ea Dizeli,Likarolo tsa jenereithara,likarolo tsa Geneset,Perkins Jenereithara,Genereithara ea Silent Diesel
Tlhaloso:
E fetileng: KT-Yanmar Series Diesel Jenereithara
E 'ngoe: KT-Yangdong Series Diesel Jenereithara
| KT-R Ricardo TLHALOSO YA SERIES 50HZ @ 1500RPM
| mofuta oa genset | tlhahiso e lekantsoeng | enjene | alternator
| KW/KVA | mohlala | matla a lekantsoeng | mohlala
| KT2-W17 | 12/15 | Y480BD | 14 | KT164D
| KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E
| KT2-W27 | 20/25 | N4100DS-30 | 30 | KT184F
| KT2-W32 | 24/30 | N4100DS-30 | 30 | KT184G
| KT2-W41 | 30/38 | N4105DS-38 | 38 | KT184H
| KT2-W50 | 36/45 | N4105DS-46 | 46 | KT224C
| KT2-W55 | 40/50 | N4105ZDS | 56 | KT224D
| KT2-W65 | 48/60 | N4105ZDS | 56 | KT224E
| KT2-W76 | 54/68 | N4105ZLDS | 66 | KT224F
| KT2-W83 | 60/75 | R4105BZLDS | 74 | KT224F
| KT2-W98 | 70/88 | R6105ZDS | 84 | KT224G
| KT2-W111 | 80/100 | R6105ZLDS | 100 | KT274C
| KT2-W137 | 100/125 | R6105AZLDS | 121 | KT274D
| KT2-W165 | 120/150 | R6105BZLDS | 132 | KT274F
| KT2-W200 | 150/187 | R6110ZLDS | 170 | KT274G
| KT2-W220 | 160/200 | 6126-68D | 187 | KT274H
| KT2-W225 | 180/225 | 6126-42D | 231 | KT274J
| KT2-W250 | 200/250 | 6126-42D | 231 | KT274K
| KT-W300 | 220/275 | 6126A-260DE | 250 | KT444D
| KT-W350 | 250/313 | WT12D-308E | 308 | KT444ES
| | 300/375 | WT13-330DE | 330 | KT444F
| | 320/400 | WT13-360DE | 360 | KT544C
| | 360/450 | Setšoantšo sa WT13A-390DE | 390 | KT544C
| KT-R Ricardo TLHALOSO YA SERIES 50HZ @ 1500RPM
| mofuta oa genset | tlhahiso e lekantsoeng | enjene | alternator
| KW/KVA | mohlala | matla a lekantsoeng | mohlala
| KT2-W17 | 12/15 | Y480BD | 14 | STC-12
| KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16
| KT2-W25 | 20/25 | N4100DS-30 | 30 | STC20
| KT2-W30 | 24/30 | N4100DS-30 | 30 | STC24
| KT2-W38 | 30/38 | N4105DS-38 | 36 | STC30
| KT2-W45 | 36/45 | N4105DS-46 | 40 | STC36
| KT2-W50 | 40/50 | N4105ZDS | 56 | STC40
| KT2-W62 | 50/62 | N4105ZDS | 56 | STC50
| KT-R Ricardo TLHALOSO YA SERIES 60HZ @ 1800RPM
| mofuta oa genset | tlhahiso e lekantsoeng | enjene | alternator
| KW/KVA | mohlala | matla a lekantsoeng | mohlala
| KT2-W18 | 13/16 | Y480BD | 15 | KT164C
| KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES
| KT2-W31 | 22/28 | N4100DS-30 | 33 | KT184E
| KT2-W37 | 27/33 | N4100DS-30 | 33 | KT184F
| KT2-W47 | 34/43 | N4105DS-38 | 42 | KT184H
| KT2-W55 | 40/50 | N4105DS-46 | 51 | KT224C
| KT2-W70 | 50/63 | N4105ZDS | 62 | KT224D
| KT2-W83 | 60/75 | N4105ZLDS | 73 | KT224E
| KT2-W92 | 66/83 | R4105BZLDS | 81 | KT224F
| KT2-W107 | 77/96 | R6105ZDS | 92 | KT224G
| KT2-W125 | 90/113 | R6105ZLDS | 110 | KT274C
| KT2-W153 | 110/138 | R6105AZLDS | 133 | KT274D
| KT2-W180 | 130/163 | R6105BZLDS | 145 | KT274E
| KT2-W222 | 160/200 | R6110ZLDS | 187 | KT274G
| KT2-W244 | 176/220 | 6126-68D | 206 | KT274G
| KT2-W278 | 200/250 | 6126-42D | 254 | KT274H
| KT2-W305 | 220/275 | 6126-42D | 254 | KT274J
| KT-W333 | 240/300 | 6126A-260DE | 275 | KT274K
| KT-W389 | 280/350 | WT12D-308E | 339 | KT444C
Jenereithara ea diesel
Jenereithara ea diesel 40kva
Enjene ea jenereithara ea diesel Cummins
Jenereithara ea Disele Bakeng sa Sepetlele
Jenereithara ea Disele e rekisoang
Karolo ea jenereithara ea diesel
Theko ea jenereithara ea diesel
Sete ea jenereithara ea diesel
Dizeli jenereithara Beha Theko
Lisebelisoa tsa jenereithara ea diesel
Mofani oa jenereithara ea diesel
Jenereithara ea Disele e nang le Ats
Lijenereithara tsa diesel
Ngola molaetsa wa hao mona mme o re romele wona
Lihlahisoa tse amanang
KT Yuchai Series Diesel jenereithara
Tlhaloso: E Thehiloe ka 1951, Guangxi Yuchai Machinery Group Co., Ltd. (Sehlopha sa Yuchai ka bokhutšoanyane) se na le setsi sa Yulin, Guangxi Zhuang Autonomous Region.Ke k'hamphani ea tsamaiso ea matsete le lichelete, e shebaneng le ts'ebetso ea lichelete le tsamaiso ea thepa.E le k'hamphani e kholo ea khoebo ea mmuso, e na le lik'hamphani tse fetang 30 tseo e leng tsa tsona ka botlalo, tse ts'oereng, kapa tse kopaneng, tse nang le matlotlo a li-yuan tse limilione tse likete tse 40.5 le basebetsi ba ka bang 20,000.Sehlopha sa Yuchai ke mollo o tukang ka hare ho ...
Sheba lihlahisoa tse ling >
KT-MTU Series Diesel Jenereithara
Tlhaloso: Ka lilemo tse fetang 100, e 'nile ea e-ba moemeli ea hlahelletseng oa boleng bo phahameng ka ho fetisisa indastering,' me lihlahisoa tsa eona li sebelisoa haholo likepeng, likoloi tse boima, mechine ea kaho, li-locomotives tsa terene, joalo-joalo E le mofani oa thepa ea mobu, ea leoatleng le ea metsing. Sistimi ea matla a terene le lienjine tsa lisebelisoa tsa ho fehla matla, MTU e tsebahala haholo ka theknoloji ea eona e etellang pele, lihlahisoa tse tšepahalang haholo le lits'ebeletso tsa maemo a pele.MTU 2000&4000 letoto la dienjini tsa disele (tse nang le matla a sete ya jenereithara ho feta 500...
Sheba lihlahisoa tse ling >
KT-ISUZU Series Diesel Jenereithara
Tlhaloso: Likarolo tsa sete ea jenereithara ea diesel ea Isuzu: 1. Li-jenereithara tsa diesel tsa Isuzu li lumellana le litekanyetso tsa morao-rao tsa machaba le litekanyetso tsa naha.2. Enjene ea diesel e amohela lihlahisoa tse tummeng lefatšeng ka bophara: Dongfeng Cummins, Isuzu, Lovol Power, Yangdong le Weifang Huafeng Power, Four-stroke, ho qala ka motlakase ka ente e tobileng, enjene ea diesel e pholileng ka metsi;ka moruo o motle, ho tšepahala le ho tšoarella.3. Jenereithara e nka mokhoa oa ho ithabisa ka brushless, mokhoa oa ho jara o nang le mekhahlelo e mene.4 ....
Sheba lihlahisoa tse ling >
KT-Yanmar Series Diesel Jenereithara
Tlhaloso: Yanmar ke moetsi oa enjene ea disele oa Japane ea nang le nalane ea lilemo tse fetang 100.Khamphani e etsa lienjineri bakeng sa lits'ebetso tse fapaneng: mabili a leoatle, lisebelisoa tsa kaho, lisebelisoa tsa temo le lisebelisoa tsa jenereithara.Khampani e ikarabella ho Chaya, Setereke sa Leboea, Osaka, Japane.YANMAR Co., Ltd. ea Japane e etelletse pele lefats'e ka lihlahisoa tse baballang tikoloho tse nang le mesi e fokolang ea tšilafalo, lerata le tlase le thothomelo e tlase.Sepheo sa Yanmar ke ho etsa hore enjene e felisoe ...
Sheba lihlahisoa tse ling >
KENTE MATLA
tshoanya
lihlahisoa
Tataiso ea Lihlahisoa
Hot Tags
Sitemap.xml
Litharollo
Litharollo tsa indasteri
Linyeoe tsa ka Lapeng
Linyeoe tsa mose ho maoatle
mabapi le rona
Iteanye le rona
Mabapi le rona
Litaba tsa moraorao
Litaba tsa Khampani
Litaba tsa indasteri
Moetsi oa Setsebi sa Tharollo ea Matla / Jenereithara!
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Lijenereithara tsa Ricardo
© Copyright 20102021 : Litokelo Tsohle Li Sirelelitsoe.
Mohala
Mohala
+0086 13950301319
E-mail
E-mail
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Holimo
Tobetsa Enter ho batla kapa ESC ho koala
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
