URL: https://www.kentepower.com/mt/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Ċina KT-SDEC Serje Diżil Ġeneratur Manifattura u Fabbrika |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> Email: sales@kentepower.com Telefon: 0086 13950301319 English
Dar
Prodotti Ġeneratur tad-Diżil KT Ġeneratur tad-Diżil Serje KT Cummins
Ġeneratur tad-Diżil Serje KT Perkins
Ġeneratur tad-Diżil Serje KT Deutz
Ġeneratur tad-Diżil KT Doosan Serje
Ġeneratur tad-Diżil Serje KT KUBOTA
Ġeneratur tad-Diżil KT Mitsubishi Serje
Ġeneratur tad-Diżil KT Yangdong Serje
Ġeneratur tad-Diżil Serje KT SDEC
Ġeneratur tad-Diżil Serje KT Yuchai
Ġeneratur tad-Diżil Serje KT MTU
Ġeneratur tad-Diżil KT Yanmar Serje
Ġeneratur tad-Diżil Serje KT ISUZU
Ġeneratur tad-Diżil KT Ricardo Serje
Servizz ta' Cloud Intelliġenti KT
Ġeneratur Żgħir KT Ġeneratur tal-Petrol
Ġeneratur tad-Diżil
Sett tal-Ġeneratur tal-Gass KT Sett tal-Ġeneratur tal-Gass Naturali KT
Sett tal-ġeneratur tal-bijogass KT
Ġeneratur ta 'Vultaġġ Għoli KT
Partijiet tal-Ġeneratur tad-Diżil Partijiet tal-Magna Partijiet tal-ġeneratur Cummins
Partijiet tal-Ġeneratur MITSUBISHI
Partijiet tal-Ġeneraturi Perkins
Partijiet tal-Ġeneratur Yangdong
Partijiet tal-Alternatur
Komponenti tal-ġeneratur
Panel tal-Kontroll
ATS
Munzell tal-Iċċarġjar KT
Ċellula Solari KT
Aħbarijiet
Fuqna
Soluzzjonijiet Soluzzjonijiet Industrijali
Każijiet Domestiċi
Każijiet barranin
FAQ
Ikkuntatjana
Niżżel
Dar
Prodotti
Ġeneratur tad-Diżil Serje KT SDEC
Kategoriji
Ġeneratur tad-Diżil KT Ġeneratur tad-Diżil Serje KT Cummins
Ġeneratur tad-Diżil Serje KT Perkins
Ġeneratur tad-Diżil Serje KT Deutz
Ġeneratur tad-Diżil KT Doosan Serje
Ġeneratur tad-Diżil Serje KT KUBOTA
Ġeneratur tad-Diżil KT Mitsubishi Serje
Ġeneratur tad-Diżil KT Yangdong Serje
Ġeneratur tad-Diżil Serje KT SDEC
Ġeneratur tad-Diżil Serje KT Yuchai
Ġeneratur tad-Diżil Serje KT MTU
Ġeneratur tad-Diżil KT Yanmar Serje
Ġeneratur tad-Diżil Serje KT ISUZU
Ġeneratur tad-Diżil KT Ricardo Serje
Servizz ta' Cloud Intelliġenti KT
Ġeneratur Żgħir KT Ġeneratur tal-Petrol
Ġeneratur tad-Diżil
Sett tal-Ġeneratur tal-Gass KT Sett tal-Ġeneratur tal-Gass Naturali KT
Sett tal-ġeneratur tal-bijogass KT
Ġeneratur ta 'Vultaġġ Għoli KT
Partijiet tal-Ġeneratur tad-Diżil Partijiet tal-Magna Partijiet tal-ġeneratur Cummins
Partijiet tal-Ġeneratur MITSUBISHI
Partijiet tal-Ġeneraturi Perkins
Partijiet tal-Ġeneratur Yangdong
Partijiet tal-Alternatur
Komponenti tal-ġeneratur
Panel tal-Kontroll
ATS
Munzell tal-Iċċarġjar KT
Ċellula Solari KT
Prodotti dehru
KT-cummins Serje Diesel Ge...
KT-Mitsubishi Serje Diesel...
KT-Perkins Serje Diesel Ge...
Ġeneratur tad-Diżil Serje KT-SDEC
Deskrizzjoni qasira:
Ġeneratur tad-diżil SDEC, SDEC Generating set, SDEC Genset, ġeneratur SDEC 60kva, ġeneratur SDEC 50kva, ġeneratur SDEC 80kva, ġeneratur SDEC 100kva, ġeneratur SDEC 150kva, ġeneratur SDEC 200kva, ġeneratur tal-enerġija SDEC, partijiet tal-ġeneratur SDEC, ġeneratur SDEC Silent tip SDEC ġeneratur, power station SDEC, ġeneratur tad-diżil Shangchai, genset Shangchai
Ibgħat email lilna Niżżel bħala PDF
Dettall tal-Prodott
50HZ
FAQ
Tags tal-Prodott
Deskrizzjoni:
Shanghai Diesel Engine Co., Ltd. (SDEC), b'SAIC Motor Corporation Limited bħala l-azzjonist ewlieni tagħha, hija intrapriża kbira ta' teknoloġija għolja proprjetà tal-istat involuta fir-riċerka u l-iżvilupp u l-manifattura ta' magni, partijiet tal-magni u settijiet tal-ġeneraturi, li għandha ċentru tekniku fil-livell statali, stazzjon tax-xogħol post-dottorat, linji ta 'produzzjoni awtomatiċi fil-livell dinji u sistema ta' assigurazzjoni tal-kwalità li tissodisfa l-istandards tal-karozzi tal-passaġġ.L-ewwel tagħha kienet Shanghai Diesel Engine Factory li twaqqfet fl-1947 u ġiet ristrutturata f'kumpanija ta 'stock-shared fl-1993 b'ishma ta' A u B.
Fl-iżvilupp tagħha ta 'kważi 70 sena, SDEC ra l-prodotti tagħha mad-dinja kollha.SDEC issa għandha seba 'serje ta' magni diesel u gass naturali ta 'kwalità għolja, jiġifieri serje R, H, D, C, E, G u W.Dawn il-magni tas-serje b'outputs ta 'enerġija ta' 50 sa 1,600 kW huma prinċipalment applikati għal trakkijiet, karozzi tal-linja, makkinarju tal-kostruzzjoni, settijiet tal-ġeneraturi, applikazzjoni tal-baħar u tagħmir agrikolu.SDEC tkompli tagħmel is-servizz aċċessibbli għall-klijenti u bniet sistema ta’ bejgħ u appoġġ ta’ servizz mal-pajjiż kollu fuq il-bażi tan-netwerk tat-toroq nazzjonali, li jikkonsisti fi 15-il uffiċċju ċentrali, 5 ċentri reġjonali ta’ distribuzzjoni ta’ partijiet, aktar minn 300 stazzjon ta’ servizz ewlieni u aktar. 2,000 negozjant tas-servizz.
SDEC hija dejjem tiddedika għal titjib kostanti tal-kwalità tal-prodott u tistinka biex ssawwar fornitur ewlieni ta 'kwalità ta' soluzzjoni ta 'enerġija tad-diżil u enerġija ġdida fiċ-Ċina.
karatteristiċi:
* Output ta 'Qawwa Għolja
* Affidabilità Eċċellenti & Durabilità Eċċellenti
Preċedenti: Ġeneratur tad-Diżil Serje KT-Yangdong
Li jmiss: Ġeneratur tad-Diżil Serje KT-Doosan
| SPEĊIFIKAZZJONI SERJE KT-SC SHANGCHAI 50HZ @ 1500RPM
| Mudell Genset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Mudell tal-Magna | cil | Bore | Storke | spostament | Gvernatur | Dimensjoni tat-Tip Miftuħ
| Qawwa Standby | Qawwa Prim | Żvantaġġi 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Piż KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elett. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elett. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elett. | 2000 * 930 * 1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elett. | 2000 * 930 * 1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elett. | 2150 * 930 * 1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elett. | 2460 * 980 * 1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elett. | 2490 * 1080 * 1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elett. | 2460 * 980 * 1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elett. | 2490 * 1080 * 1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elett. | 2460 * 980 * 1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elett. | 2490 * 1080 * 1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elett. | 2600 * 1080 * 1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elett. | 2600 * 1080 * 1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elett. | 3040 * 1380 * 1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elett. | 3040 * 1380 * 1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elett. | 3230 * 1180 * 1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elett. | 3040 * 1380 * 1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elett. | 3630 * 1720 * 2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elett. | 3630 * 1720 * 2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elett. | 3630 * 1720 * 2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elett. | 3630 * 1720 * 2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elett. | 3630 * 1720 * 2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elett. | 4360 * 1620 * 2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elett. | 4360 * 1620 * 2140 | 6296
Ġeneratur Diżil Għall-Isptar
Ġeneratur tad-Diżil Għall-Bejgħ
Parti tal-Ġeneratur tad-Diżil
Prezz tal-ġeneratur tad-diżil
Sett Ġeneratur tad-Diżil
Prezz tas-sett tal-ġeneratur tad-diżil
Settijiet tal-Ġeneraturi tad-Diżil
Fornitur tal-Ġeneratur tad-Diżil
Ġeneratur Diżil Bil Ats
Ġeneraturi tad-Diżil
Ġeneratur tal-Enerġija tad-Diżil
Ikteb il-messaġġ tiegħek hawn u ibgħatilna
Prodotti relatati
Ġeneratur tad-Diżil Serje KT-Mitsubishi
Deskrizzjoni: Mitsubishi Heavy Industries Co., Ltd tal-Ġappun twaqqfet fl-1884. Hija waħda mill-aqwa 500 kumpanija fid-dinja u kklassifikata t-tieni fil-kategorija ġenerali tal-makkinarju.Mitsubishi Heavy Industries bdew jiżviluppaw u jipproduċu magni diesel u settijiet tal-ġeneraturi fl-1917. Id-disinn, il-manifattura u l-ittestjar tal-komponenti ewlenin tagħha tlestew esklussivament minn Mitsubishi Heavy Industries.Is-settijiet tal-ġeneraturi tad-diżil Mitsubishi jistgħu jaħdmu fit-tul taħt kundizzjonijiet ambjentali severi.Id-du...
Ara aktar prodotti >
Ġeneratur tad-Diżil Serje KT-cummins
Deskrizzjoni: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) twaqqfet fl-1919 u għandha kwartjieri ġenerali f'Columbus, Indiana, USA.Cummins huwa msemmi wara l-fundatriċi tagħha, Claire Lyle Cummins, li hija mekkanika awto-mgħallma u inventur mekkaniku.Cummins għandha kwartjieri ġenerali f'Columbus, Indiana, l-Istati Uniti.Il-kumpanija tipprovdi servizzi lill-klijenti permezz tal-550 aġenzija ta 'distribuzzjoni tagħha u aktar minn 5,000 ħanut ta' negozjant f'aktar minn 160 pajjiż u reġjun madwar id-dinja.Cummins għandha 34,600 ...
Ara aktar prodotti >
Ġeneratur tad-Diżil Serje KT-Deutz
Deskrizzjoni: Deutz FAW (Dalian) Diesel Engine Co., Ltd. hija ffurmata mill-fundatur tal-industrija tal-magni dinjija-Ġermaniż Deutz AG u l-industrija tal-karozzi Ċiniża Il-mexxej taċ-Ċina FAW Group Corporation investa total ta 'RMB 1.4 biljun f' proporzjon ta '50% u ġie stabbilit f'Awwissu 2007. Hemm 2,000 impjegat u kapaċità ta' produzzjoni annwali ta '200,000 unità.Il-kumpanija għandha pjattaforma tal-enerġija ta 'klassi dinjija.Il-prodotti ewlenin huma C, E∕F, DEUTZ tliet pjattaformi tal-prodotti, tliet serje o...
Ara aktar prodotti >
Ġeneratur tad-Diżil Serje KT-Yangdong
Deskrizzjoni: Yangdong Co., Ltd hija sussidjarja ta 'YTO Group.Yangdong Co., Ltd b'kunċett ta '"integrità, pragmatiku, innovattiv" biex tipprovdi prodotti ta' teknoloġija għolja, prestazzjoni għolja, ta 'kwalità għolja u servizz ta' l-ewwel klassi għall-iskop, jaderixxu ma 'innovazzjoni xjentifika u teknoloġika, biex isiru esperti f'soluzzjoni integrata ta' enerġija .Il-kumpanija żiedet l-isforzi ta 'R & D, billi bbażat ruħha fuq is-superjorità teknika taċ-Ċentru Tekniku Nazzjonali tal-YTO Group u tikkoopera mal-Istitut tar-Riċerka tal-Lbiċ...
Ara aktar prodotti >
Ġeneratur tad-Diżil Serje KT-Doosan
Deskrizzjoni: Doosan Mobile Power hija diviżjoni tal-Grupp Doosan tal-Korea t'Isfel.F'Novembru 2007, Doosan Group, waħda mill-kumpaniji Fortune 500 fid-dinja, akkwistat parti min-negozji ta 'Ingersoll Rand.Wara serje ta 'integrazzjonijiet tan-negozju, Doosan Mobile Power Division ġiet finalment stabbilita.Doosan Mobile Power jipprovdi tagħmir tal-enerġija mobbli għall-infrastruttura globali, il-minjieri, il-bini tal-vapuri, l-iżvilupp tal-enerġija u industriji oħra tal-kostruzzjoni tal-inġinerija, inkluż il-kompressjoni tal-arja mobbli...
Ara aktar prodotti >
Ġeneratur tad-Diżil Serje KT-KUBOTA
Deskrizzjoni: KUBOTA Group twaqqfet fl-1890 u għandha storja ta 'aktar minn 120 sena.Kubota Group huwa l-akbar manifattur tal-makkinarju agrikolu fil-Ġappun.Għal żmien twil, ilu jiżviluppa kontinwament teknoloġiji u prodotti avvanzati f'konformità mar-rekwiżiti ta 'The Times fl-oqsma ta' "ilma", "earth" u "ambjent", li huma relatati mill-qrib mal-ħajja u l-kultura tal-bniedem, u għandha ta l-kontribuzzjonijiet dovuti għall-ħajja għanja u sabiħa tal-bnedmin.Kubota group opera...
Ara aktar prodotti >
QAWWA KENT
kuntatt
prodotti
Gwida tal-Prodotti
Hot Tags
Sitemap.xml
Soluzzjonijiet
Soluzzjonijiet Industrijali
Każijiet Domestiċi
Każijiet barranin
fuqna
Ikkuntatjana
Fuqna
L-aħħar Aħbarijiet
Aħbarijiet tal-Kumpanija
Aħbarijiet tal-Industrija
Soluzzjoni Enerġija Solver / Ġeneratur Manifattur Professjonali!
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ġeneraturi Ricardo
© Copyright 20102021 : IdDrittijiet kollha Riżervati.
Telefon
Tel
+0086 13950301319
E-mail
E-mail
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Fuq
Agħfas enter biex tfittex jew ESC biex tagħlaq
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
