URL: https://www.kentepower.com/mg/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

China KT-SDEC Series Diesel Generator Manufacture sy Factory |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> mailaka: sales@kentepower.com Telefaonina: 0086 13950301319 English
an-trano
Products KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Generator kely Gasoline Generator
Generator Diesel
KT Gas Generator Set KT Natural Gas Generator Set
KT Biogas Generator napetraka
KT High-Voltage Generator
Parts Generator Diesel Parts motera Cummins Generator Parts
MITSUBISHI Generator Parts
Perkins Generator Parts
Yangdong Generator Parts
Parts Alternator
Generator Components
Takelaka fikirakirana
ATS
KT Charging Pile
KT Solar Cell
NEWS
Momba ANAY
vahaolana Industry Solutions
Raharaha an-trano
Raharaha any ivelany
FAQ
Mifandraisa aminay
DOWNLOAD
an-trano
Products
KT SDEC Series Diesel Generator
Sokajy
KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Generator kely Gasoline Generator
Generator Diesel
KT Gas Generator Set KT Natural Gas Generator Set
KT Biogas Generator napetraka
KT High-Voltage Generator
Parts Generator Diesel Parts motera Cummins Generator Parts
MITSUBISHI Generator Parts
Perkins Generator Parts
Yangdong Generator Parts
Parts Alternator
Generator Components
Takelaka fikirakirana
ATS
KT Charging Pile
KT Solar Cell
vokatra asongadina
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT-SDEC Series Diesel Generator
Famaritana fohy:
SDEC generator diesel, SDEC Generating set, SDEC Genset, 60kva SDEC generator, 50kva SDEC generator, 80kva SDEC generator, 100kva SDEC generator, 150kva SDEC generator, 200kva SDEC generator, SDEC power generator, SDEC generator parts, Open type SDEC generator, Silent SDEC gropy, tobin-jiro SDEC, shangchai diesel gropy, shangchai genset
Alefaso mailaka aminay Alefaso amin'ny PDF
Product Detail
50HZ
FAQ
Tags vokatra
Famaritana:
Shanghai Diesel Engine Co., Ltd. (SDEC), miaraka amin'ny SAIC Motor Corporation Limited ho tompon'andraikitra voalohany, dia orinasam-panjakana lehibe amin'ny teknolojia avo lenta miasa amin'ny fikarohana sy ny fampandrosoana ary ny fanamboarana motera, kojakojan'ny motera ary fitaovana famokarana, manana foibe ara-teknika amin'ny fanjakana, tobim-piasana postdoctoral, tsipika famokarana mandeha ho azy maneran-tany ary rafitra fiantohana kalitao mifanaraka amin'ny fenitry ny fiara.Ny voalohany dia Shanghai Diesel Engine Factory izay naorina tamin'ny 1947 ary navaozina ho orinasa ifampizarana tamin'ny taona 1993 miaraka amin'ny ampahany A sy B.
Tao anatin'ny fivoarany efa ho 70 taona, SDEC dia nahita ny vokatra eran'izao tontolo izao.SDEC izao dia manana andiany fito amin'ny motera gazoala sy entona voajanahary avo lenta, izany hoe andiany R, H, D, C, E, G ary W.Ireo motera andiany misy herin'aratra 50 ka hatramin'ny 1,600 kW ireo dia ampiasaina indrindra amin'ny kamiao, fiara fitateram-bahoaka, milina fanamboarana, milina famokarana, fampiharana an-dranomasina ary fitaovam-pambolena.Ny SDEC dia manohy manao ny serivisy ho azon'ny mpanjifa ary nanangana rafitra fanohanana ara-barotra sy serivisy manerana ny firenena mifototra amin'ny tambajotram-pirenena, izay misy birao foibe 15, ivon-toerana fizarana 5 isam-paritra, tobim-pandraharahana fototra 300 mahery ary mihoatra. Mpivarotra serivisy 2.000.
Ny SDEC dia manokan-tena hatrany amin'ny fanatsarana tsy tapaka ny kalitaon'ny vokatra ary miezaka ny mamorona mpamatsy vahaolana matanjaka amin'ny gazoala sy angovo vaovao ao Shina.
Toetoetra:
* Famoahana hery avo
* Tena azo itokisana sy mateza tsara
teo aloha: KT-Yangdong Series Diesel Generator
Manaraka: KT-Doosan Series Diesel Generator
| KT-SC SHANGCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Modely Genset | 50HZ PF=0.8 400/230V 3 Phase 4 Wire | Modely motera | cyl | niteraka | Storke | famindran-toerana | governora | Open Type Dimension
| Hery mijoro | Prime Power | Ny ratsy 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Lanja KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | Sary SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | Sary SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | Sary SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | Sary SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | Sary SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | Sary SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | Sary SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | Sary SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | Sary SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | Sary SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | Sary SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | Sary SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | Sary SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | Sary SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | Sary SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | Sary SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
Generator Diesel ho an'ny hopitaly
Générateur Diesel Amidy
Diesel Generator Part
Vidin'ny Generator Diesel
Diesel Generator Set
Vidin'ny Generator Diesel
Diesel Generator Sets
Mpamatsy Generator Diesel
Generator Diesel miaraka amin'ny Ats
Generator Diesel
Diesel Power Generator
Soraty eto ny hafatrao ary alefaso aminay
vokatra mifandraika
KT-Mitsubishi Series Diesel Generator
Famaritana: Niorina tamin'ny 1884 ny Mitsubishi Heavy Industries Co., Ltd. ao Japana. Iray amin'ireo orinasa 500 ambony indrindra eran-tany izy ary laharana faharoa amin'ny sokajy milina ankapobeny.Ny Mitsubishi Heavy Industries dia nanomboka namolavola sy namokatra motera gazoala sy milina famokarana herinaratra tamin'ny taona 1917. Ny famolavolana, ny fanamboarana ary ny fitiliana ireo singa fototra ao aminy dia vitan'ny Mitsubishi Heavy Industries irery ihany.Mitsubishi Diesel Générale Générale dia afaka miasa maharitra ao anatin'ny toe-javatra sarotra ara-tontolo iainana.Ny du...
Hijery vokatra bebe kokoa >
KT-cummins Series Diesel Generator
Famaritana: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) dia naorina tamin'ny 1919 ary manana foibe any Columbus, Indiana, Etazonia.Ny Cummins dia nomena anarana taorian'ny mpanorina azy, Claire Lyle Cummins, izay mpahay mekanika sy mpamorona mekanika.Ny Cummins dia any Columbus, Indiana, Etazonia.Manome tolotra ho an'ny mpanjifa ny orinasa amin'ny alàlan'ny masoivoho mpaninjara 550 sy toeram-pivarotana maherin'ny 5000 any amin'ny firenena sy faritra 160 mahery manerana izao tontolo izao.Cummins dia manana 34.600 ...
Hijery vokatra bebe kokoa >
KT-Deutz Series Diesel Generator
Famaritana: Deutz FAW (Dalian) Diesel Engine Co., Ltd. dia noforonin'ny mpanorina ny indostrian'ny motera eran-tany—Alemana Deutz AG sy ny indostrian'ny fiara sinoa. 50% ary niorina tamin'ny volana aogositra 2007. 2000 ny mpiasa ary 200 000 ny fahafaha-mamokatra isan-taona.Ny orinasa dia manana sehatra matanjaka manerantany.Ny vokatra voalohany dia C, E∕F, DEUTZ sehatra vokatra telo, andiany telo o...
Hijery vokatra bebe kokoa >
KT-Yangdong Series Diesel Generator
Description: Yangdong Co., Ltd dia sampana YTO Group.Yangdong Co., Ltd miaraka amin'ny "fahamarinana, pragmatic, innovative" hevitra mba hanome ny teknolojia avo-teknolojia, avo-fampisehoana avo-tsara vokatra sy ny kilasy voalohany fanompoana ho an'ny tanjona, manaraka ny siansa sy ny teknolojia fanavaozana, mba ho tonga manam-pahaizana amin'ny hery Integrated vahaolana .Nampitombo ny ezaka R&D ny orinasa, niantehitra tamin'ny fahamboniana ara-teknika an'ny YTO Group National Technical Center ary miara-miasa amin'ny Southwest Research Instit...
Hijery vokatra bebe kokoa >
KT-Doosan Series Diesel Generator
Famaritana: Doosan Mobile Power dia fizarana iray ao amin'ny vondrona Doosan any Korea Atsimo.Tamin'ny Novambra 2007, Doosan Group, iray amin'ireo orinasa Fortune 500 eran-tany, dia nahazo ampahany tamin'ny orinasa Ingersoll Rand.Taorian'ny andiana fampifandraisana ara-barotra, dia niorina ihany ny Doosan Mobile Power Division.Doosan Mobile Power dia manome fitaovana finday ho an'ny fotodrafitrasa eran-tany, fitrandrahana harena an-kibon'ny tany, fanamboaran-tsambo, fampivoarana angovo ary indostrian'ny fananganana injeniera hafa, anisan'izany ny comp...
Hijery vokatra bebe kokoa >
KT-KUBOTA Series Diesel Generator
Description: KUBOTA Group dia niorina tamin'ny 1890 ary manana tantara mihoatra ny 120 taona.Kubota Group no mpanamboatra milina fambolena lehibe indrindra any Japon.Efa hatry ny ela no tsy nitsahatra namolavola teknolojia sy vokatra mandroso mifanaraka amin'ny fepetra takian'ny The Times eo amin'ny sehatry ny "rano", "tany" ary "tontolo iainana", izay mifandray akaiky amin'ny fiainan'ny olombelona sy ny kolontsaina, ary manana nandray anjara araka ny tokony ho izy tamin'ny fiainan'ny olombelona manankarena sy kanto.Kubota group operate...
Hijery vokatra bebe kokoa >
KENT POWER
fifandraisana
entana
Torolàlana momba ny vokatra
Hot Tags
Sitemap.xml
vahaolana
Industry Solutions
Raharaha an-trano
Raharaha any ivelany
momba ANAY
Mifandraisa aminay
Momba ANAY
Vaovao farany
Vaovaon'ny orinasa
Vaovao momba ny indostria
Power Solution Solver / Generator Professional Manufacturer !
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo Generators
© Copyright 20102021 : Zo rehetra voatokana.
Phone
Tel
+0086 13950301319
mailaka
mailaka
sales@kentepower.com
WhatsApp
WhatsApp
0086-13950301319
WeChat
Judy
Top
Tsindrio ny Enter raha hikaroka na ESC hanakatona
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
