URL: https://www.kentepower.com/lv/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Ķīnas KT-SDEC sērijas dīzeļa ģeneratoru ražošana un rūpnīca |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> E-pasts: sales@kentepower.com Tālrunis: 0086 13950301319 English
Mājas
Produkti KT dīzeļa ģenerators KT Cummins sērijas dīzeļa ģenerators
KT Perkins sērijas dīzeļa ģenerators
KT Deutz sērijas dīzeļa ģenerators
KT Doosan sērijas dīzeļa ģenerators
KT KUBOTA sērijas dīzeļa ģenerators
KT Mitsubishi sērijas dīzeļa ģenerators
KT Yangdong sērijas dīzeļa ģenerators
KT SDEC sērijas dīzeļa ģenerators
KT Yuchai sērijas dīzeļa ģenerators
KT MTU sērijas dīzeļa ģenerators
KT Yanmar sērijas dīzeļa ģenerators
KT ISUZU sērijas dīzeļa ģenerators
KT Ricardo sērijas dīzeļa ģenerators
KT Intelligent Cloud Service
KT mazais ģenerators Benzīna ģenerators
Dīzeļa ģenerators
KT gāzes ģeneratoru komplekts KT dabasgāzes ģeneratora komplekts
KT Biogāzes ģeneratora komplekts
KT augstsprieguma ģenerators
Dīzeļa ģeneratoru daļas Dzinēja daļas Cummins ģeneratoru daļas
MITSUBISHI ģeneratoru daļas
Perkins ģeneratora daļas
Yangdong ģeneratoru daļas
Ģeneratora daļas
Ģeneratora sastāvdaļas
Vadības panelis
ATS
KT uzlādes kaudze
KT saules baterija
Jaunumi
Par mums
Risinājumi Nozares risinājumi
Iekšzemes lietas
Aizjūras gadījumi
FAQ
Sazinies ar mums
Lejupielādēt
Mājas
Produkti
KT SDEC sērijas dīzeļa ģenerators
Kategorijas
KT dīzeļa ģenerators KT Cummins sērijas dīzeļa ģenerators
KT Perkins sērijas dīzeļa ģenerators
KT Deutz sērijas dīzeļa ģenerators
KT Doosan sērijas dīzeļa ģenerators
KT KUBOTA sērijas dīzeļa ģenerators
KT Mitsubishi sērijas dīzeļa ģenerators
KT Yangdong sērijas dīzeļa ģenerators
KT SDEC sērijas dīzeļa ģenerators
KT Yuchai sērijas dīzeļa ģenerators
KT MTU sērijas dīzeļa ģenerators
KT Yanmar sērijas dīzeļa ģenerators
KT ISUZU sērijas dīzeļa ģenerators
KT Ricardo sērijas dīzeļa ģenerators
KT Intelligent Cloud Service
KT mazais ģenerators Benzīna ģenerators
Dīzeļa ģenerators
KT gāzes ģeneratoru komplekts KT dabasgāzes ģeneratora komplekts
KT Biogāzes ģeneratora komplekts
KT augstsprieguma ģenerators
Dīzeļa ģeneratoru daļas Dzinēja daļas Cummins ģeneratoru daļas
MITSUBISHI ģeneratoru daļas
Perkins ģeneratora daļas
Yangdong ģeneratoru daļas
Ģeneratora daļas
Ģeneratora sastāvdaļas
Vadības panelis
ATS
KT uzlādes kaudze
KT saules baterija
Piedāvātie produkti
KT-cummins sērijas dīzeļdegviela...
KT-Mitsubishi sērijas dīzelis...
KT-Perkins sērijas dīzeļdegviela...
KT-SDEC sērijas dīzeļa ģenerators
Īss apraksts:
SDEC dīzeļa ģenerators, SDEC ģeneratoru komplekts, SDEC Genset, 60kva SDEC ģenerators, 50kva SDEC ģenerators, 80kva SDEC ģenerators, 100kva SDEC ģenerators, 100kva SDEC ģenerators, 150kva SDEC ģenerators, 200kva SDEC ģenerators, 200kva SDEC ģenerators, SDEC tipa ģenerators, Open SDEC enerģijas ģenerators, ģenerators, SDEC spēkstacija, Shangchai dīzeļa ģenerators, Shangchai ģenerators
Nosūtiet mums e-pastu Lejupielādēt kā PDF
Produkta informācija
50 HZ
FAQ
Produktu etiķetes
Apraksts:
Shanghai Diesel Engine Co., Ltd. (SDEC), kura galvenais akcionārs ir SAIC Motor Corporation Limited, ir liels valstij piederošs augsto tehnoloģiju uzņēmums, kas nodarbojas ar dzinēju, dzinēju detaļu un ģeneratoru komplektu izpēti un izstrādi un ražošanu. valsts līmeņa tehniskais centrs, pēcdoktorantūras darba stacija, pasaules līmeņa automātiskās ražošanas līnijas un kvalitātes nodrošināšanas sistēma, kas atbilst caurbraukšanas automašīnu standartiem.Tā agrākā bija Šanhajas dīzeļdzinēju rūpnīca, kas tika izveidota 1947. gadā un tika pārstrukturēta par akciju sabiedrību 1993. gadā ar A un B akcijām.
Gandrīz 70 gadu ilgās attīstības laikā SDEC savus produktus redzēja visā pasaulē.SDEC tagad ir septiņas augstas kvalitātes dīzeļa un dabasgāzes dzinēju sērijas, ti, R, H, D, C, E, G un W sērijas.Šīs sērijas dzinējus ar jaudu no 50 līdz 1600 kW galvenokārt izmanto kravas automašīnām, autobusiem, celtniecības mašīnām, ģeneratoru komplektiem, kuģošanas ierīcēm un lauksaimniecības iekārtām.SDEC turpina padarīt pakalpojumu pieejamu klientiem un ir izveidojis valsts mēroga pārdošanas un servisa atbalsta sistēmu, pamatojoties uz valsts autoceļu tīklu, kas sastāv no 15 centrālajiem birojiem, 5 reģionālajiem detaļu izplatīšanas centriem, vairāk nekā 300 galvenajām degvielas uzpildes stacijām un vairāk. 2000 servisa tirgotāju.
SDEC vienmēr cenšas pastāvīgi uzlabot produktu kvalitāti un tiecas izveidot kvalitātes ziņā vadošo dīzeļdegvielas un jaunās enerģijas jaudas risinājumu piegādātāju Ķīnā.
Iespējas:
* Liela jauda
* Lieliska uzticamība un lieliska izturība
Iepriekšējais: KT-Yangdong sērijas dīzeļa ģenerators
Nākamais: KT-Doosan sērijas dīzeļa ģenerators
| KT-SC SHANGCHAI SĒRIJAS SPECIFIKĀCIJA 50HZ @ 1500 RPM
| Genset modelis | 50 HZ PF=0,8 400/230 V 3 fāzu 4 vadu | Dzinēja modelis | cil | Urbums | Stārķis | pārvietošanās | gubernators | Atveriet tipa izmēru
| Gaidstāves barošana | Galvenā jauda | Mīnusi 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | G × P × A (MM) | Svars KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elektr. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elektr. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elektr. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elektr. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elektr. | 2150*930*1580 | 1170. gads
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elektr. | 2460*980*1690 | 1410. gads
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elektr. | 2490*1080*1800 | 1610. gads
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elektr. | 2460*980*1690 | 1490. gads
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elektr. | 2490*1080*1800 | 1660. gads
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elektr. | 2460*980*1690 | 1490. gads
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elektr. | 2490*1080*1800 | 1770. gads
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elektr. | 2600*1080*1800 | 1818. gads
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elektr. | 2600*1080*1800 | 2028. gads
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elektr. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elektr. | 3040*1380*1880 | 2941. gads
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elektr. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elektr. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elektr. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elektr. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elektr. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elektr. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elektr. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elektr. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elektr. | 4360*1620*2140 | 6296
Dīzeļa ģenerators slimnīcai
Pārdodu dīzeļa ģeneratoru
Dīzeļa ģeneratora daļa
Dīzeļa ģeneratora cena
Dīzeļa ģeneratoru komplekts
Dīzeļa ģeneratora komplekta cena
Dīzeļa ģeneratoru komplekti
Dīzeļa ģeneratoru piegādātājs
Dīzeļa ģenerators ar Ats
Dīzeļa ģeneratori
Dīzeļa enerģijas ģenerators
Uzrakstiet savu ziņu šeit un nosūtiet to mums
Saistītie produkti
KT-Mitsubishi sērijas dīzeļa ģenerators
Apraksts: Japānas uzņēmums Mitsubishi Heavy Industries Co., Ltd. tika dibināts 1884. gadā. Tas ir viens no pasaules 500 labākajiem uzņēmumiem un ieņem otro vietu vispārējās tehnikas kategorijā.Mitsubishi Heavy Industries sāka izstrādāt un ražot dīzeļdzinējus un ģeneratoru komplektus 1917. gadā. Tā galveno komponentu projektēšanu, ražošanu un testēšanu veica tikai Mitsubishi Heavy Industries.Mitsubishi dīzeļģeneratoru komplekti var darboties izturīgi smagos vides apstākļos.Viņu du...
Skatīt citus produktus >
KT-cummins sērijas dīzeļa ģenerators
Apraksts: KT-cummins sērijas dīzeļģenerators Cummins (NYSE: CMI) tika dibināts 1919. gadā, un tā galvenā mītne atrodas Kolumbusā, Indiānas štatā, ASV.Cummins ir nosaukts tās dibinātājas Klēras Lailas Kaminsas vārdā, kura ir automehāniķe un mehānisko izgudrotāju pašmācība.Cummins galvenā mītne atrodas Kolumbusā, Indiānas štatā, ASV.Uzņēmums sniedz pakalpojumus klientiem, izmantojot 550 izplatīšanas aģentūras un vairāk nekā 5000 izplatītāju vairāk nekā 160 valstīs un reģionos visā pasaulē.Cummins ir 34 600 ...
Skatīt citus produktus >
KT-Deutz sērijas dīzeļa ģenerators
Apraksts: Deutz FAW (Dalian) Diesel Engine Co., Ltd. veido pasaules dzinēju nozares dibinātājs — vācu Deutz AG un Ķīnas automobiļu rūpniecība. Ķīnas FAW Group Corporation vadītājs ir ieguldījis kopumā 1,4 miljardus RMB. 50% attiecība un tika izveidota 2007. gada augustā. Ir 2000 darbinieku un gada ražošanas jauda ir 200 000 vienību.Uzņēmumam ir pasaules klases jaudas platforma.Vadošie produkti ir C, E∕F, DEUTZ trīs produktu platformas, trīs sērijas o...
Skatīt citus produktus >
KT-Yangdong sērijas dīzeļa ģenerators
Apraksts: Yangdong Co.,Ltd ir YTO Group meitasuzņēmums.Yangdong Co., Ltd ar "integritātes, pragmatisku, novatorisku" koncepciju, lai šim nolūkam nodrošinātu augsto tehnoloģiju, augstas veiktspējas, augstas kvalitātes produktus un pirmās klases pakalpojumus, ievērotu zinātniskos un tehnoloģiskos jauninājumus, lai kļūtu par integrētu enerģijas risinājumu ekspertiem. .Uzņēmums palielināja pētniecības un attīstības centienus, paļaujoties uz YTO Group Nacionālā tehniskā centra tehnisko pārākumu un sadarbojas ar Southwest Research Instit...
Skatīt citus produktus >
KT-Doosan sērijas dīzeļa ģenerators
Apraksts: Doosan Mobile Power ir Dienvidkorejas Doosan Group nodaļa.2007. gada novembrī Doosan Group, viens no Fortune 500 uzņēmumiem pasaulē, iegādājās daļu no Ingersoll Rand uzņēmumiem.Pēc virknes biznesa integrāciju beidzot tika izveidota Doosan Mobile Power Division.Doosan Mobile Power nodrošina mobilās jaudas iekārtas globālajai infrastruktūrai, ieguves rūpniecībai, kuģubūvei, enerģētikas attīstībai un citām inženierbūves nozarēm, tostarp mobilajiem gaisa kompresoriem...
Skatīt citus produktus >
KT-KUBOTA sērijas dīzeļa ģenerators
Apraksts: KUBOTA grupa tika dibināta 1890. gadā, un tai ir vairāk nekā 120 gadu vēsture.Kubota Group ir lielākais lauksaimniecības tehnikas ražotājs Japānā.Ilgu laiku tas nepārtraukti attīsta progresīvas tehnoloģijas un produktus, kas atbilst The Times prasībām "ūdens", "zemes" un "vides" jomās, kas ir cieši saistītas ar cilvēka dzīvi un kultūru, un ir. devusi pienācīgu ieguldījumu cilvēku bagātajā un skaistajā dzīvē.Kubota grupa darbojas...
Skatīt citus produktus >
KENT POWER
kontaktpersona
produktiem
Produktu rokasgrāmata
Hot Tags
Sitemap.xml
Risinājumi
Nozares risinājumi
Iekšzemes lietas
Aizjūras gadījumi
par mums
Sazinies ar mums
Par mums
Jaunākās ziņas
Uzņēmuma ziņas
Nozares ziņas
Enerģijas risinājumu risinātājs / ģenerators, profesionāls ražotājs!
Cummins
Pērkinss
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo ģeneratori
© Autortiesības — 20102021 : Visas tiesības aizsargātas.
Tālrunis
Tālr
+0086 13950301319
E-pasts
E-pasts
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Džūdija
Tops
Nospiediet Enter, lai meklētu, vai ESC, lai aizvērtu
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
