URL: https://www.kentepower.com/ku/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Çîn KT-SDEC Series Çêkirin û Fabrîkaya Generatorê Mazotê |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> E-name: sales@kentepower.com Telefon: 0086 13950301319 English
Xane
Products KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Xizmeta Cloud Intelligent
KT Generator Piçûk Generator Benzînê
Diesel Generator
KT Gas Generator Set KT set Generator Gaza Xwezayî
KT Biogas Generator set
KT Generator High-voltaja
Parçeyên jeneratorê mazotê Parçeyên motorê Cummins Generator Parts
Parts Generator MITSUBISHI
Perkins Generator Parts
Parçeyên Generatorê Yangdong
Parts Alternator
Components Generator
Panela Kontrolê
ATS
KT Charging Pile
KT Solar Cell
Nûçe
Çûna nava
Solutions Industry Solutions
Dozên Navxweyî
Dozên Derveyî Welat
FAQ
Paqij bûn
Download
Xane
Products
KT SDEC Series Diesel Generator
Kategorî
KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Xizmeta Cloud Intelligent
KT Generator Piçûk Generator Benzînê
Diesel Generator
KT Gas Generator Set KT set Generator Gaza Xwezayî
KT Biogas Generator set
KT Generator High-voltaja
Parçeyên jeneratorê mazotê Parçeyên motorê Cummins Generator Parts
Parts Generator MITSUBISHI
Perkins Generator Parts
Parçeyên Generatorê Yangdong
Parts Alternator
Components Generator
Panela Kontrolê
ATS
KT Charging Pile
KT Solar Cell
Berhemên diyarkirî
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT-SDEC Series Diesel Generator
Kurte şirove:
SDEC jeneratorê mazotê, SDEC Generator set, SDEC Genset, 60kva SDEC generator, 50kva SDEC generator, 80kva SDEC generator, 100kva SDEC generator, 150kva SDEC generator, 200kva SDEC generator, 200kva SDEC generator, SDEC generator SDEC, SDEC generator SDEC jenerator, santrala elektrîkê SDEC, jeneratorê mazotê ya Shangchai, genset Shangchai
E-nameyê ji me re bişînin Wekî PDF dakêşin
Detail Product
50HZ
FAQ
Tags Product
Terîf:
Shanghai Diesel Engine Co., Ltd. (SDEC), ku SAIC Motor Corporation Limited wekî hevparê wê yê sereke ye, pargîdaniyek mezin a teknolojiya bilind a dewletî ye ku bi lêkolîn û pêşkeftin û çêkirina motor, parçeyên motorê û komên jeneratorê ve mijûl e. navendek teknîkî ya di asta dewletê de, qereqolek xebata postdoktorayê, xetên hilberîna otomatîkî ya di asta cîhanê de û pergalek pêbaweriya kalîteyê ku standardên gerîdeyên derbasbûnê pêk tîne.Berê wê Fabrîkaya Motora Mazotê ya Shanghai bû ku di sala 1947-an de hate damezrandin û di sala 1993-an de bi hîseyên A û B ve di pargîdaniyek parvekirî de hate nûve kirin.
Di pêşkeftina xwe ya nêzîkê 70 salan de, SDEC hilberên xwe li seranserê cîhanê dît.SDEC nuha heft rêzikên motorên mazotê û gaza xwezayî yên bi kalîte hene, ango rêzikên R, H, D, C, E, G û W.Van motorên rêzê yên ku bi hêza ji 50 heta 1,600 kW têne derxistin bi giranî li kamyon, otobus, makîneyên avakirinê, setên jeneratorê, sepana deryayî û alavên çandiniyê têne sepandin.SDEC berdewam dike ku karûbar bigihîne xerîdaran û li seranserê welêt pergalek piştevaniya firotanê û karûbarê li ser bingeha tora rê ya neteweyî ava kiriye, ku ji 15 ofîsên navendî, 5 navendên belavkirina beşên herêmî, zêdetirî 300 stasyonên karûbarê bingehîn û bêtir pêk tê. 2000 bazirganên xizmetê.
SDEC her gav ji baştirkirina domdar a kalîteya hilberê re mijûl e û hewl dide ku li Chinaînê dabînkerek pêşeng-kalîteyê ya çareseriya hêza mazotê û enerjiya nû çêbike.
Taybetmendî:
* Hilberîna Hêza Bilind
* Pêbaweriya Berbiçav & Berbiçav
Pêşî: KT-Yangdong Series Diesel Generator
Piştî: KT-Doosan Series Diesel Generator
| KT-SC SHANGCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Modela Genset | 50HZ PF=0,8 400/230V 3Phase 4Wire | Modela motorê | cyl | Kolîn | Storke | jicîhûwarkirin | Walî | Pîvana Tîpa Vekirî
| Standby Power | Hêza Serokwezîr | Kêmasî 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Giraniya KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
Ji bo Nexweşxaneyê Mazotê Generator
Diesel Generator For Sale
Diesel Generator Part
Diesel Generator Price
Set Generator Mazotê
Diesel Generator Set Price
Sets Generator Diesel
Mazotê Generator Supplier
Diesel Generator Bi Ats
Generatorên Mazotê
Generatorê Hêza Mazotê
Peyama xwe li vir binivîse û ji me re bişîne
berhemên Related
KT-Mitsubishi Series Diesel Generator
Danasîn: Mitsubishi Heavy Industries Co., Ltd. ya Japonî di 1884 de hate damezrandin. Ew yek ji 500 pargîdaniyên herî mezin ên cîhanê ye û di kategoriya makîneyên gelemperî de di rêza duyemîn de ye.Pîşesaziya Giran a Mitsubishi di sala 1917 de dest bi pêşxistin û hilberîna motorên mazotê û jeneratoran kir. Sêwirandin, çêkirin û ceribandina pêkhateyên wê yên sereke bi taybetî ji hêla Pîşesaziya Giran a Mitsubishi ve hate qedandin.Komên jeneratorên mazotê yên Mitsubishi dikarin di bin şert û mercên giran ên hawîrdorê de domdar bixebitin.Durê wan...
Berhemên bêtir bibînin >
KT-cummins Series Diesel Generator
Danasîn: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) di 1919-an de hate damezrandin û navenda wê li Columbus, Indiana, USA ye.Cummins bi navê damezrînerê wê, Claire Lyle Cummins, ku mekanîka otomatîk û dahênerek mekanîkî-xwe-xwendi ye, tê navandin.Cummins navenda wê li Columbus, Indiana, USA ye.Pargîdanî bi rêya 550 ajansên belavkirinê û zêdetirî 5,000 firotgehên bazirganiyê li zêdetirî 160 welat û herêmên li çaraliyê cîhanê karûbaran ji xerîdaran re peyda dike.Cummins 34,600 ...
Berhemên bêtir bibînin >
KT-Deutz Series Diesel Generator
Danasîn: Deutz FAW (Dalian) Diesel Engine Co., Ltd. ji hêla damezrînerê pîşesaziya motora cîhanî-Alman Deutz AG û pîşesaziya otomobîlê ya Chineseînî ve hatî damezrandin Rêberê China FAW Group Corporation bi tevahî 1,4 mîlyar RMB veberhênan kiriye. Rêjeya 50% û di Tebax 2007 de hate damezrandin. 2,000 karmend hene û kapasîteya hilberîna salane ya 200,000 yekîneyên hene.Pargîdanî xwedan platformek hêzek cîhanî ye.Berhemên pêşeng C, E∕F, DEUTZ sê platformên hilberê, sê rêze o ...
Berhemên bêtir bibînin >
KT-Yangdong Series Diesel Generator
Danasîn: Yangdong Co.,Ltd liqek Koma YTO ye.Yangdong Co., Ltd bi konsepta "yekserî, pragmatîk, nûjen" re ku ji bo mebestê hilberên teknolojîya bilind, performansa bilind, qalîteya bilind û karûbarê çîna yekem peyda dike, bi nûvekirina zanistî û teknolojîk ve girêdayî ye, da ku bibin pispor di çareseriya yekbûyî ya hêzê de. .Pargîdanî hewildanên R & D zêde kir, xwe dispêre serweriya teknîkî ya Navenda Teknîkî ya Neteweyî ya YTO Group û bi Enstîtuya Lêkolînê ya Başûrrojava re hevkariyê dike…
Berhemên bêtir bibînin >
KT-Doosan Series Diesel Generator
Danasîn: Doosan Mobile Power dabeşek Koma Doosan a Koreya Başûr e.Di Mijdara 2007-an de, Doosan Group, yek ji pargîdaniyên Fortune 500 li cîhanê, beşek ji karsaziyên Ingersoll Rand kir.Piştî rêzek yekbûnên karsaziyê, Dabeşa Hêza Mobîl a Doosan di dawiyê de hate damezrandin.Doosan Mobile Power alavên hêza mobîl ji bo binesaziya gerdûnî, maden, keştiyek, pêşkeftina enerjiyê û pîşesaziyên din ên avakirina endezyariyê peyda dike, di nav de kompresên hewayê yên mobîl ...
Berhemên bêtir bibînin >
KT-KUBOTA Series Diesel Generator
Danasîn: Koma KUBOTA di sala 1890 de hate damezrandin û dîroka wê zêdetirî 120 salan e.Kubota Group li Japonya mezintirîn hilberînerê makîneyên çandiniyê ye.Demek dirêj e, ew bi domdarî teknolojiyên pêşkeftî û hilberên pêşkeftî li gorî hewcedariyên The Times-ê di warên "av", "erd" û "hawirdorê" de, ku ji nêz ve bi jiyan û çanda mirovan ve girêdayî ne, pêş dixe û xwedî ji bo jiyana dewlemend û bedew a mirovan tevkariyên xwe kirine.Operasyona Koma Kubota...
Berhemên bêtir bibînin >
KENT POWER
têkelî
berhemên
Guide Products
Hot Tags
Sitemap.xml
Solutions
Industry Solutions
Dozên Navxweyî
Dozên Derveyî Welat
çûna nava
Paqij bûn
Çûna nava
Latest News
Nûçeyên Şirket
Nûçeyên Pîşesaziyê
Çareseriya Hêzdar / Hilberînerê Pîşeyî ya Generatorê!
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo Generators
© Copyright 20102021: Hemû maf parastî ne.
Telefon
Tel
+0086 13950301319
E-mail
E-mail
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Lûtik
Enter ji bo lêgerînê an ESC ji bo girtinê bitikîne
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
