URL: https://www.kentepower.com/haw/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Kina KT-SDEC Series Diesel Generator Manufacture and Factory |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> Leka uila: sales@kentepower.com Kelepona: 0086 13950301319 English
Home
Nā huahana KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT lawelawe ao akamai
KT Mea Hana Li'ili'i Mea hoʻohana ʻaila
Mea Hana Diesel
KT Gas Generator Set Hoʻonohonoho ʻia ʻo KT Natural Gas Generator
KT Biogas Generator set
KT Mea Hana Voltage Kiekie
Nā ʻāpana hana Diesel Nā ʻāpana ʻenekini Nā ʻāpana mea hana Cummins
Nā ʻāpana hana MITSUBISHI
Nā ʻāpana mīkini hana Perkins
ʻO Yangdong Generator Parts
Māhele Alternator
Nā Mea Hana Hana
Papa Manao
ATS
Puʻu Hoʻouka KT
KT Kelepona Solar
Nūhou
E pili ana iā mākou
Nā hoʻonā ʻOihana ʻOihana
Na hihia o ka home
Nā hihia o nā ʻāina ʻē
FAQ
Kāhea iā mā ˚ ou
Hoʻoiho
Home
Nā huahana
KT SDEC Series Diesel Generator
Māhele
KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT lawelawe ao akamai
KT Mea Hana Li'ili'i Mea hoʻohana ʻaila
Mea Hana Diesel
KT Gas Generator Set Hoʻonohonoho ʻia ʻo KT Natural Gas Generator
KT Biogas Generator set
KT Mea Hana Voltage Kiekie
Nā ʻāpana hana Diesel Nā ʻāpana ʻenekini Nā ʻāpana mea hana Cummins
Nā ʻāpana hana MITSUBISHI
Nā ʻāpana mīkini hana Perkins
ʻO Yangdong Generator Parts
Māhele Alternator
Nā Mea Hana Hana
Papa Manao
ATS
Puʻu Hoʻouka KT
KT Kelepona Solar
Nā huahana i hōʻike ʻia
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT-SDEC Series Diesel Generator
ʻO ka wehewehe pōkole:
SDEC mīkini hana hoʻoheheʻe ʻia, SDEC Generating set, SDEC Genset, 60kva SDEC generator, 50kva SDEC generator, 80kva SDEC generator, 100kva SDEC generator, 150kva SDEC generator, 200kva SDEC generator, SDEC power generator, SDEC generator parts, Open type SDEC generator, Silent SDEC generator, SDEC mana mana, Shanchai diesel generator, Shanchai genset
E hoʻouna i ka leka uila iā mākou Hoʻoiho ma ke ʻano he PDF
Huahana Huahana
50HZ
FAQ
Huahana Huahana
wehewehe:
ʻO Shanghai Diesel Engine Co., Ltd. (SDEC), me SAIC Motor Corporation Limited kona kuleana nui, he ʻoihana ʻenehana kiʻekiʻe o ka mokuʻāina e hana nei i ka noiʻi a me ka hoʻomohala ʻana a me ka hana ʻana i nā ʻenekini, nā ʻāpana ʻenekini a me nā set generator, nona kahi ʻO ke kikowaena ʻenehana pae mokuʻāina, kahi keʻena hana postdoctoral, nā laina hana ʻakomi honua-level a me kahi ʻōnaehana hōʻoia maikaʻi e kū ana i nā kūlana o nā kaʻa.ʻO kāna hana mua ʻo Shanghai Diesel Engine Factory i hoʻokumu ʻia i ka makahiki 1947 a ua hoʻoponopono hou ʻia i loko o kahi hui ʻoihana i ka makahiki 1993 me nā ʻāpana o A a me B.
Ma kahi kokoke i 70 mau makahiki, ua ʻike ʻo SDEC i kāna mau huahana a puni ka honua.Loaʻa iā SDEC i kēia manawa ʻehiku mau moʻo o nā mīkini diesel kiʻekiʻe a me nā ʻenekini kinoea maoli, ʻo ia hoʻi ʻo R, H, D, C, E, G a me W series.Hoʻohana nui ʻia kēia mau mīkini hana me nā mana mana o 50 a i 1,600 kW i nā kaʻa, nā kaʻa, nā mīkini hana, nā mea hana, nā noi kai a me nā mea mahiʻai.Ke hoʻomau nei ʻo SDEC i ka lawelawe ʻana i nā mea kūʻai aku a ua kūkulu ʻo ia i kahi ʻōnaehana kūʻai a me ke kākoʻo lawelawe ma ka ʻāina ma ke kumu o ka ʻoihana alanui aupuni, nona nā keʻena kikowaena 15, 5 mau kikowaena māhele ʻāpana, ʻoi aku ma mua o 300 mau kikowaena lawelawe nui a ʻoi aku. 2,000 mau mea kūʻai lawelawe.
Ke hoʻomau mau nei ʻo SDEC i ka hoʻomaikaʻi mau ʻana i ka maikaʻi o ka huahana a me ka hoʻoikaika ʻana e hana i kahi mea hoʻolako alakaʻi maikaʻi o ka hopena mana o ka diesel a me ka ikehu hou ma Kina.
Nā hiʻohiʻona:
* Puka Mana Kiekie
* ʻOi loa ka hilinaʻi a maikaʻi loa
Mua: KT-Yangdong Series Diesel Generator
Aʻe: KT-Doosan Series Diesel Generator
| KT-SC SHANGCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Ke Ana Hoʻohālike Genset | 50HZ PF=0.8 400/230V 3Phase 4Uea | Hoʻohālike ʻenekini | cyl | ʻAha | Storke | ka hoʻoneʻe ʻana | Kiaaina | Wehe ʻAno Ana
| Mana Kū | Mana Nui | He 100%（L/H）
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Kaumaha KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 2150*930*1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ʻO Elec. | 2460*980*1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ʻO Elec. | 2490*1080*1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ʻO Elec. | 2460*980*1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ʻO Elec. | 2490*1080*1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ʻO Elec. | 2460*980*1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ʻO Elec. | 2490*1080*1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ʻO Elec. | 2600*1080*1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ʻO Elec. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ʻO Elec. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ʻO Elec. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ʻO Elec. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ʻO Elec. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | ʻO Elec. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | ʻO Elec. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ʻO Elec. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | ʻO Elec. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | ʻO Elec. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ʻO Elec. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ʻO Elec. | 4360*1620*2140 | 6296
Mea Hana Diesel No ka Halemai
Kuai 'ia ka mea hana Diesel
Mahele mīkini hana Diesel
Kumukuai o ka Diesel Generator
Hoʻonohonoho hoʻoheheʻe Diesel
Kumukuai hoonoho o ka Diesel Generator
Nā Papa Hana Hana Diesel
Mea Hoʻolako Hana Hana Diesel
Mea Hana Diesel Me Ats
Nā Mea Hana Diesel
Mea hana mana Diesel
E kākau i kāu leka ma aneʻi a hoʻouna mai iā mākou
Nā huahana pili
KT-Mitsubishi Series Diesel Generator
Hōʻike: Ua hoʻokumu ʻia ʻo Mitsubishi Heavy Industries Co., Ltd. o Iapana i ka makahiki 1884. ʻO ia kekahi o nā hui 500 kiʻekiʻe o ka honua a ua helu ʻia i ka lua ma ka māhele mīkini maʻamau.Ua hoʻomaka ʻo Mitsubishi Heavy Industries e hoʻomohala a hana i nā ʻenekini diesel a me nā set generator ma 1917. ʻO ka hoʻolālā, hana ʻana a me ka hoʻāʻo ʻana o kāna mau mea nui i hoʻopau wale ʻia e Mitsubishi Heavy Industries.Hiki i nā mīkini hana hoʻoheheʻe Mitsubishi ke hana lōʻihi ma lalo o nā kūlana kaiapuni koʻikoʻi.ʻO kā lākou ...
E ʻike i nā huahana hou aku >
KT-cummins Series Diesel Generator
ʻO ka wehewehe ʻana: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) i hoʻokumu ʻia ma 1919 a ʻo ia ke keʻena nui ma Columbus, Indiana, USA.Ua kapa ʻia ʻo Cummins ma hope o kāna mea nāna i hoʻokumu, ʻo Claire Lyle Cummins, ʻo ia ka mea i aʻo ponoʻī iā ia iho i ka mīkini kaʻa a me ka mea hana.Aia ʻo Cummins ma Columbus, Indiana, USA.Hāʻawi ka hui i nā lawelawe i nā mea kūʻai aku ma o kāna mau keʻena hoʻolaha 550 a ʻoi aku ma mua o 5,000 mau mea kūʻai aku ma mua o 160 mau ʻāina a me nā wahi a puni ka honua.Loaʻa iā Cummins 34,600 ...
E ʻike i nā huahana hou aku >
KT-Deutz Series Diesel Generator
ʻO ka wehewehe: ʻO Deutz FAW (Dalian) Diesel Engine Co., Ltd. i hoʻokumu ʻia e ka mea nāna i hoʻokumu i ka ʻoihana ʻenekini honua-German Deutz AG a me ka ʻoihana kaʻa Kina Ua hoʻopukapuka ʻo ke alakaʻi o Kina FAW Group Corporation i ka huina o RMB 1.4 biliona ma kahi. 50% ratio a ua hoʻokumu ʻia ma ʻAukake 2007. Aia nā limahana 2,000 a me ka mana hana makahiki o 200,000 mau ʻāpana.Loaʻa i ka hui kahi kahua mana honua.ʻO nā huahana alakaʻi ʻo C, E∕F, DEUTZ ʻekolu mau papahana huahana, ʻekolu pūʻulu o...
E ʻike i nā huahana hou aku >
KT-Yangdong Series Diesel Generator
ʻO ka wehewehe: ʻO Yangdong Co., Ltd kahi hui o YTO Group.ʻO Yangdong Co., Ltd me ka manaʻo "kūpono, pragmatic, innovative" e hoʻolako i nā ʻenehana kiʻekiʻe, kiʻekiʻe-hana, kiʻekiʻe kiʻekiʻe a me ka lawelawe papa mua no ke kumu, pili i ka ʻepekema a me ka ʻenehana hou, e lilo i poʻe loea i ka hopena hoʻohui mana. .Ua hoʻonui ka hui i nā hana R&D, me ka hilinaʻi ʻana i ka ʻenehana loea o YTO Group National Technical Center a hui pū me ka Southwest Research Instit...
E ʻike i nā huahana hou aku >
KT-Doosan Series Diesel Generator
ʻO ka wehewehe: ʻO Doosan Mobile Power kahi māhele o ka hui Doosan o South Korea.I Nowemapa 2007, ua loaʻa ʻo Doosan Group, kekahi o nā hui Fortune 500 ma ka honua, i ʻāpana o nā ʻoihana ʻo Ingersoll Rand.Ma hope o ka hoʻohui ʻana o nā ʻoihana, ua hoʻokumu ʻia ʻo Doosan Mobile Power Division.Hāʻawi ʻo Doosan Mobile Power i nā lako mana kelepona no ka ʻoihana honua, ka mining, ka hana moku, ka hoʻomohala ʻana i ka ikehu a me nā ʻoihana hana ʻenekinia ʻē aʻe, e komo pū ana me ka mobile air compres...
E ʻike i nā huahana hou aku >
KT-KUBOTA Series Diesel Generator
ʻO ka wehewehe: Ua hoʻokumu ʻia ʻo KUBOTA Group ma 1890 a he mōʻaukala ʻoi aku ma mua o 120 mau makahiki.ʻO Kubota Group ka mea hana mīkini mahiʻai nui loa ma Iapana.No ka manawa lōʻihi, ke hoʻomau nei ʻo ia i ka hoʻomohala ʻana i nā ʻenehana holomua a me nā huahana e like me nā koi o ka The Times ma nā kula o ka "wai", "honua" a me "ka puni", e pili kokoke ana i ke ola kanaka a me ka moʻomeheu, a ua ua hāʻawi kūpono i ka waiwai a me ka nani o ke ola kanaka.Hana pū ʻo Kubota...
E ʻike i nā huahana hou aku >
KENT POWER
pili
huahana
Huakaʻi alakaʻi
Hōʻailona wela
Sitemap.xml
Nā hoʻonā
ʻOihana ʻOihana
Na hihia o ka home
Nā hihia o nā ʻāina ʻē
e pili ana iā mākou
Kāhea iā mā ˚ ou
E pili ana iā mākou
Nuhou Hou
Nuhou Hui
Nūhou ʻOihana
Mana Hoʻonā Hoʻonā / Generator Mea Hana Hana !
Kumina
Perkins
Mitsubishi
Deutz
Doosan
ʻO Yangdong
Ricardo Generators
© Kuleana kope 20102021 : Mālama ʻia nā Kuleana a pau.
Kelepona
Tel
+0086 13950301319
leka uila
leka uila
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
luna
E kaomi i ke komo no ka huli ʻana a i ʻole ESC e pani
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
