URL: https://www.kentepower.com/ht/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Lachin KT-SDEC Seri Diesel dèlko fabrikasyon ak faktori |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> Imèl: sales@kentepower.com Telefòn: 0086 13950301319 English
Lakay
Pwodwi yo KT Diesel dèlko KT Cummins Seri Diesel dèlko
KT Perkins Seri Diesel dèlko
KT Deutz Seri Diesel dèlko
KT Doosan Seri Diesel dèlko
KT KUBOTA Seri Diesel dèlko
KT Mitsubishi Seri Diesel dèlko
KT Yangdong Seri Diesel dèlko
KT SDEC Seri Diesel dèlko
KT Yuchai Seri Diesel dèlko
KT MTU Seri Diesel dèlko
KT Yanmar Seri Diesel dèlko
KT ISUZU Seri Diesel dèlko
KT Ricardo Seri Diesel Dèlko
Sèvis Cloud entèlijan KT
KT ti dèlko Dèlko gazolin
Dèlko dèlko
KT Gas Generator Set KT gaz natirèl dèlko ansanm
KT Biogaz dèlko ansanm
KT High-Voltage Generator
Dyezèl Dèlko Pati Pati motè Pati dèlko Cummins
Pati dèlko MITSUBISHI
Pati dèlko Perkins
Pati dèlko Yangdong
Pati altènatè
Konpozan dèlko
Kontwòl Panel
ATS
KT chaje pil
KT Solè selil
Nouvèl
Sou nou
Solisyon Solisyon endistri yo
Ka Domestik
Ka lòt bò dlo
FAQ
Kontakte nou
Telechaje
Lakay
Pwodwi yo
KT SDEC Seri Diesel dèlko
Kategori
KT Diesel dèlko KT Cummins Seri Diesel dèlko
KT Perkins Seri Diesel dèlko
KT Deutz Seri Diesel dèlko
KT Doosan Seri Diesel dèlko
KT KUBOTA Seri Diesel dèlko
KT Mitsubishi Seri Diesel dèlko
KT Yangdong Seri Diesel dèlko
KT SDEC Seri Diesel dèlko
KT Yuchai Seri Diesel dèlko
KT MTU Seri Diesel dèlko
KT Yanmar Seri Diesel dèlko
KT ISUZU Seri Diesel dèlko
KT Ricardo Seri Diesel Dèlko
Sèvis Cloud entèlijan KT
KT ti dèlko Dèlko gazolin
Dèlko dèlko
KT Gas Generator Set KT gaz natirèl dèlko ansanm
KT Biogaz dèlko ansanm
KT High-Voltage Generator
Dyezèl Dèlko Pati Pati motè Pati dèlko Cummins
Pati dèlko MITSUBISHI
Pati dèlko Perkins
Pati dèlko Yangdong
Pati altènatè
Konpozan dèlko
Kontwòl Panel
ATS
KT chaje pil
KT Solè selil
Pwodwi ki prezante yo
KT-cummins Seri Diesel Ge...
KT-Mitsubishi Seri Diesel...
KT-Perkins Seri Diesel Ge...
KT-SDEC Seri Diesel dèlko
Deskripsyon kout:
SDEC dyezèl dèlko, SDEC Generating Set, SDEC Genset, 60kva SDEC dèlko, 50kva SDEC dèlko, 80kva SDEC dèlko, 100kva SDEC dèlko, 150kva SDEC dèlko, 200kva SDEC dèlko, SDEC dèlko pouvwa, SDEC dèlko dèlko, Open kalite SDEC dèlko dèlko, SDEC pouvwa estasyon, Shangchai dyezèl dèlko, Shangchai genset
Voye imèl ba nou Telechaje kòm PDF
Pwodwi detay
50HZ
FAQ
Tags pwodwi
Deskripsyon:
Shanghai Diesel Engine Co., Ltd. (SDEC), ak SAIC Motor Corporation Limited kòm aksyonè prensipal li yo, se yon gwo antrepriz leta ki angaje nan rechèch ak devlopman ak fabrike motè, pati motè ak seri dèlko, ki posede yon sant teknik eta-nivo, yon estasyon travay pòs-doktora, liy pwodiksyon otomatik nan nivo mondyal ak yon sistèm asirans kalite ki satisfè estanda machin pasaj.Ansyen li yo se Shanghai Diesel Engine Factory ki te etabli an 1947 e li te restriktire nan yon konpayi aksyon pataje an 1993 ak aksyon A ak B.
Nan devlopman prèske 70 ane li yo, SDEC te wè pwodwi li yo nan tout mond lan.SDEC kounye a gen sèt seri dyezèl-wo kalite ak motè gaz natirèl, sa vle di R, H, D, C, E, G ak W seri.Sa yo motè seri ak pwodiksyon pouvwa nan 50 a 1,600 kW yo sitou aplike nan kamyon, otobis, machin konstriksyon, ansanm dèlko, aplikasyon marin ak ekipman agrikòl.SDEC kontinye fè sèvis aksesib pou kliyan yo e li te konstwi yon sistèm sipò lavant ak sèvis nan tout peyi a sou baz rezo wout nasyonal la, ki gen 15 biwo santral, 5 sant distribisyon pati rejyonal yo, plis pase 300 estasyon sèvis debaz ak plis pase. 2,000 dilè sèvis.
SDEC toujou konsakre nan amelyorasyon konstan nan bon jan kalite pwodwi ak fè efò yo fòje yon founisè bon jan kalite-dirijan nan solisyon pouvwa nan dyezèl ak nouvo enèji nan Lachin.
Karakteristik:
* Segondè pwodiksyon pouvwa
* Ekselan fyab & ekselan durability
Previous: KT-Yangdong Seri Diesel dèlko
Pwochen: KT-Doosan Seri Diesel dèlko
| KT-SC SHANGCHAI SERI SPESIFIKASYON 50HZ @ 1500RPM
| Genset Modèl | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Modèl motè | sil | raz | Storke | deplasman | Gouvènè | Louvri Kalite Dimansyon
| Sispansyon pouvwa | Premye pouvwa | Dezavantaj 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Pwa KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elekt. | 1980 * 880 * 1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elekt. | 1980 * 880 * 1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elekt. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elekt. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elekt. | 2150 * 930 * 1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elekt. | 2460 * 980 * 1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elekt. | 2490 * 1080 * 1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elekt. | 2460 * 980 * 1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elekt. | 2490 * 1080 * 1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elekt. | 2460 * 980 * 1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elekt. | 2490 * 1080 * 1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elekt. | 2600 * 1080 * 1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elekt. | 2600 * 1080 * 1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elekt. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elekt. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elekt. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elekt. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elekt. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elekt. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elekt. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elekt. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elekt. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elekt. | 4360 * 1620 * 2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elekt. | 4360 * 1620 * 2140 | 6296
Dèlko Dèlko Pou Lopital
Dèlko Dèlko Pou Vann
Dyezèl Dèlko Pati
Pri dèlko Diesel
Dyezèl dèlko ansanm
Diesel Dèlko Mete Pri
Ansanm dèlko Diesel
Dyezèl dèlko Founisè
Dèlko Diesel Ak Ats
Dèlko dèlko
Dèlko pouvwa Diesel
Ekri mesaj ou a isit la epi voye li ba nou
Pwodwi ki gen rapò
KT-Mitsubishi Seri Diesel dèlko
Deskripsyon: Mitsubishi Heavy Industries Co, Ltd Japon an te etabli an 1884. Li se youn nan pi gwo konpayi 500 nan mond lan ak klase dezyèm nan kategori machin jeneral la.Mitsubishi Heavy Industries te kòmanse devlope ak pwodwi motè dyezèl ak dèlko an 1917. Mitsubishi Heavy Industries te konplete konsepsyon, fabrikasyon ak tès eleman prensipal li yo sèlman.Mitsubishi dyezèl dèlko ka travay dirab anba kondisyon anviwònman grav.Du yo...
Gade plis pwodwi >
KT-cummins Seri Diesel dèlko
Deskripsyon: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) te fonde an 1919 epi li gen biwo santral li nan Columbus, Indiana, USA.Cummins yo rele apre fondatè li a, Claire Lyle Cummins, ki se yon mekanisyen oto oto ak envanteur mekanik.Cummins gen katye jeneral nan Columbus, Indiana, USA.Konpayi an bay kliyan sèvis atravè 550 ajans distribisyon li yo ak plis pase 5,000 priz dilè nan plis pase 160 peyi ak rejyon atravè mond lan.Cummins gen 34,600 ...
Gade plis pwodwi >
KT-Deutz Seri Diesel dèlko
Deskripsyon: Deutz FAW (Dalian) Diesel Engine co, Ltd te fòme pa fondatè endistri motè mondyal la-Alman Deutz AG ak endistri otomobil Chinwa Lidè Lachin FAW Group Corporation te envesti yon total de RMB 1.4 milya dola nan yon 50% rapò e li te etabli an Out 2007. Gen 2,000 anplwaye ak yon kapasite pwodiksyon anyèl 200,000 inite.Konpayi an gen yon platfòm pouvwa klas mondyal.Pwodwi dirijan yo se C, E∕F, DEUTZ twa pwodwi platfòm, twa seri o...
Gade plis pwodwi >
KT-Yangdong Seri Diesel dèlko
Deskripsyon: Yangdong co, Ltd se yon sipòtè nan gwoup YTO.Yangdong co, Ltd ak "entegrite, pragmatik, inovatè" konsèp bay gwo teknoloji, pèfòmans segondè, bon jan kalite pwodwi ak sèvis premye klas pou objektif la, konfòme yo ak inovasyon syantifik ak teknolojik, yo vin ekspè nan solisyon pouvwa entegre. .Konpayi an ogmante efò R & D, konte sou siperyorite teknik YTO Group National Technical Center ak kolabore ak Southwest Research Instit...
Gade plis pwodwi >
KT-Doosan Seri Diesel dèlko
Deskripsyon: Doosan Mobile Power se yon divizyon Gwoup Doosan Kore di Sid la.Nan mwa novanm 2007, Doosan Group, youn nan konpayi Fortune 500 nan mond lan, te achte yon pati nan biznis Ingersoll Rand yo.Apre yon seri de entegrasyon biznis, Doosan Mobile Power Division te finalman etabli.Doosan Mobile Power bay ekipman pouvwa mobil pou enfrastrikti mondyal, min, konstriksyon bato, devlopman enèji ak lòt endistri konstriksyon jeni, ki gen ladan konpresyon lè mobil...
Gade plis pwodwi >
KT-KUBOTA Seri Diesel dèlko
Deskripsyon: Gwoup KUBOTA te fonde an 1890 e li gen yon istwa ki gen plis pase 120 ane.Kubota Group se pi gwo manifakti machin agrikòl nan Japon.Pou yon tan long, li te kontinyèlman devlope teknoloji avanse ak pwodwi nan liy ak kondisyon ki nan Times nan jaden yo nan "dlo", "latè" ak "anviwònman", ki se pre relasyon ak lavi moun ak kilti, e li gen te fè kontribisyon akòz lavi rich ak bèl nan èt imen.Kubota gwoup opere...
Gade plis pwodwi >
KENT POUVWA
kontakte
pwodwi yo
Gid pwodwi yo
Hot Tags
Sitemap.xml
Solisyon
Solisyon endistri yo
Ka Domestik
Ka lòt bò dlo
sou nou
Kontakte nou
Sou nou
Dènye nouvèl
Nouvèl konpayi
Nouvèl endistri
Solisyon Solisyon pouvwa / Dèlko Pwofesyonèl Manifakti !
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo Jeneratè
© Copyright 20102021 : Tout dwa rezève.
Telefòn
Tel
+0086 13950301319
Imèl
Imèl
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Top
Frape antre pou fè rechèch oswa ESC pou fèmen
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
