URL: https://www.kentepower.com/ka/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

ჩინეთის KT-SDEC სერიის დიზელის გენერატორის წარმოება და ქარხანა |კენტ .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> ფოსტა: sales@kentepower.com ტელეფონი: 0086 13950301319 English
მთავარი
პროდუქტები KT დიზელის გენერატორი KT Cummins სერიის დიზელის გენერატორი
KT Perkins სერიის დიზელის გენერატორი
KT Deutz სერიის დიზელის გენერატორი
KT Doosan სერიის დიზელის გენერატორი
KT KUBOTA სერიის დიზელის გენერატორი
KT Mitsubishi სერიის დიზელის გენერატორი
KT Yangdong სერიის დიზელის გენერატორი
KT SDEC სერიის დიზელის გენერატორი
KT Yuchai სერიის დიზელის გენერატორი
KT MTU სერიის დიზელის გენერატორი
KT Yanmar სერიის დიზელის გენერატორი
KT ISUZU სერიის დიზელის გენერატორი
KT Ricardo სერიის დიზელის გენერატორი
KT ინტელექტუალური ღრუბლოვანი სერვისი
KT მცირე გენერატორი ბენზინის გენერატორი
დიზელის გენერატორი
KT გაზის გენერატორის ნაკრები KT ბუნებრივი აირის გენერატორის კომპლექტი
KT ბიოგაზის გენერატორის ნაკრები
KT მაღალი ძაბვის გენერატორი
დიზელის გენერატორის ნაწილები ძრავის ნაწილები Cummins გენერატორის ნაწილები
MITSUBISHI გენერატორის ნაწილები
პერკინსის გენერატორის ნაწილები
Yangdong გენერატორის ნაწილები
ალტერნატორის ნაწილები
გენერატორის კომპონენტები
Მართვის პანელი
ATS
KT დამუხტვის წყობა
KT მზის უჯრედი
სიახლეები
Ჩვენს შესახებ
გადაწყვეტილებები ინდუსტრიის გადაწყვეტილებები
საშინაო საქმეები
საზღვარგარეთული საქმეები
ხშირად დასმული კითხვები
Დაგვიკავშირდით
ჩამოტვირთვა
მთავარი
პროდუქტები
KT SDEC სერიის დიზელის გენერატორი
კატეგორიები
KT დიზელის გენერატორი KT Cummins სერიის დიზელის გენერატორი
KT Perkins სერიის დიზელის გენერატორი
KT Deutz სერიის დიზელის გენერატორი
KT Doosan სერიის დიზელის გენერატორი
KT KUBOTA სერიის დიზელის გენერატორი
KT Mitsubishi სერიის დიზელის გენერატორი
KT Yangdong სერიის დიზელის გენერატორი
KT SDEC სერიის დიზელის გენერატორი
KT Yuchai სერიის დიზელის გენერატორი
KT MTU სერიის დიზელის გენერატორი
KT Yanmar სერიის დიზელის გენერატორი
KT ISUZU სერიის დიზელის გენერატორი
KT Ricardo სერიის დიზელის გენერატორი
KT ინტელექტუალური ღრუბლოვანი სერვისი
KT მცირე გენერატორი ბენზინის გენერატორი
დიზელის გენერატორი
KT გაზის გენერატორის ნაკრები KT ბუნებრივი აირის გენერატორის კომპლექტი
KT ბიოგაზის გენერატორის ნაკრები
KT მაღალი ძაბვის გენერატორი
დიზელის გენერატორის ნაწილები ძრავის ნაწილები Cummins გენერატორის ნაწილები
MITSUBISHI გენერატორის ნაწილები
პერკინსის გენერატორის ნაწილები
Yangdong გენერატორის ნაწილები
ალტერნატორის ნაწილები
გენერატორის კომპონენტები
Მართვის პანელი
ATS
KT დამუხტვის წყობა
KT მზის უჯრედი
გამორჩეული პროდუქტები
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT-SDEC სერიის დიზელის გენერატორი
Მოკლე აღწერა:
SDEC დიზელის გენერატორი, SDEC გენერატორი კომპლექტი, SDEC გენერატორი, 60kva SDEC გენერატორი, 50kva SDEC გენერატორი, 80kva SDEC გენერატორი, 100kva SDEC გენერატორი, 150kva SDEC გენერატორი, 200kva SDEC გენერატორი, 200kva SDEC გენერატორი SDEC გენერატორი, SDEC გენერატორის სიმძლავრე, SDEC გენერატორი. გენერატორი, SDEC ელექტროსადგური, შანჩაის დიზელის გენერატორი, შანჩაის გენერატორი
გამოგვიგზავნეთ ელ.წერილი ჩამოტვირთეთ როგორც PDF
პროდუქტის დეტალი
50 ჰც
ხშირად დასმული კითხვები
პროდუქტის ტეგები
აღწერა:
Shanghai Diesel Engine Co., Ltd. (SDEC), SAIC Motor Corporation Limited-ით, როგორც მისი მთავარი აქციონერი, არის მსხვილი სახელმწიფო საკუთრებაში არსებული მაღალტექნოლოგიური საწარმო, რომელიც დაკავებულია ძრავების, ძრავის ნაწილების და გენერატორის კომპლექტების კვლევა-განვითარებითა და წარმოებაში. სახელმწიფო დონის ტექნიკური ცენტრი, პოსტდოქტორანტურის სამუშაო სადგური, მსოფლიო დონის ავტომატური საწარმოო ხაზები და ხარისხის უზრუნველყოფის სისტემა, რომელიც აკმაყოფილებს გადასასვლელი მანქანების სტანდარტებს.მისი პირველი იყო შანხაის დიზელის ძრავების ქარხანა, რომელიც დაარსდა 1947 წელს და გადაკეთდა სააქციო საზოგადოებად 1993 წელს A და B აქციებით.
თითქმის 70-წლიანი განვითარებისას SDEC-მა ნახა თავისი პროდუქტები მთელ მსოფლიოში.SDEC-ს ახლა აქვს მაღალი ხარისხის დიზელის და ბუნებრივი აირის ძრავების შვიდი სერია, ანუ R, H, D, C, E, G და W სერიები.ამ სერიის ძრავები, რომელთა სიმძლავრე 50-დან 1600 კვტ-მდეა, ძირითადად გამოიყენება სატვირთო მანქანებზე, ავტობუსებზე, სამშენებლო მანქანებზე, გენერატორებზე, საზღვაო აპლიკაციებსა და სასოფლო-სამეურნეო აღჭურვილობაზე.SDEC აგრძელებს მომსახურების ხელმისაწვდომობას მომხმარებლებისთვის და ააშენა გაყიდვებისა და მომსახურების მხარდაჭერის სისტემა ქვეყნის მასშტაბით ეროვნული საგზაო ქსელის საფუძველზე, რომელიც შედგება 15 ცენტრალური ოფისისგან, ნაწილების 5 რეგიონალური სადისტრიბუციო ცენტრისგან, 300-ზე მეტი ძირითადი სერვისის სადგურისგან და მეტი. 2000 სერვისის დილერი.
SDEC ყოველთვის ეძღვნება პროდუქტის ხარისხის მუდმივ გაუმჯობესებას და ცდილობს შექმნას ჩინეთში დიზელისა და ახალი ენერგიის ენერგეტიკული გადაწყვეტის ხარისხით წამყვანი მიმწოდებელი.
Მახასიათებლები:
* მაღალი სიმძლავრის გამომავალი
* შესანიშნავი საიმედოობა და შესანიშნავი გამძლეობა
წინა: KT-Yangdong სერიის დიზელის გენერატორი
შემდეგი: KT-Doosan სერიის დიზელის გენერატორი
| KT-SC SHANGCHAI სერიის სპეციფიკაციები 50HZ @ 1500RPM
| გენსეტი მოდელი | 50HZ PF=0.8 400/230V 3ფაზიანი 4მავთული | ძრავის მოდელი | ცილი | მოწყენილი | სტორკი | გადაადგილება | გუბერნატორი | ღია ტიპის განზომილება
| ლოდინის სიმძლავრე | Prime Power | მინუსები 100% (L/H)
| კვა/კვტ | კვა/კვტ | MM | MM | L | | L×W×H(MM) | წონა კგ
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ელექ. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ელექ. | 1980*880*1510 | 1020 წ
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ელექ. | 2000*930*1580 | 1115 წ
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | ელექ. | 2000*930*1580 | 1135 წ
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | ელექ. | 2150*930*1580 | 1170 წ
| KT-SC165 | 165/132 წ | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ელექ. | 2460*980*1690 | 1410 წ
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | ელექ. | 2490*1080*1800 | 1610 წ
| KT-SC185 | 185/148 წ | 169/135 წ | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | ელექ. | 2460*980*1690 | 1490 წ
| KT-SC200 | 200/160 | 180/144 წ | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | ელექ. | 2490*1080*1800 | 1660 წ
| KT-SC206 | 206/165 წ | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | ელექ. | 2460*980*1690 | 1490 წ
| KT-SC220 | 220/176 წ | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | ელექ. | 2490*1080*1800 | 1770 წ
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | ელექ. | 2600*1080*1800 | 1818 წ
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | ელექ. | 2600*1080*1800 | 2028 წელი
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ელექ. | 3040*1380*1880 | 2861 წ
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | ელექ. | 3040*1380*1880 | 2941 წ
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | ელექ. | 3230*1180*1750 | 2841 წ
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | ელექ. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12 ვ | 135 | 150 | 25.8 | ელექ. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 წ | 500/400 | 113.1 | SC25G690D2 | 12 ვ | 135 | 150 | 25.8 | ელექ. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 წ | 550/440 წ | 125.6 | SC27G755D2 | 12 ვ | 135 | 150 | 26.6 | ელექ. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 წ | 563/450 წ | 125.6 | SC27G755D2 | 12 ვ | 135 | 150 | 26.6 | ელექ. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 წ | 625/500 | 141 | SC27G830D2 | 12 ვ | 135 | 155 | 26.6 | ელექ. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 წ | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | ელექ. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 წ | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | ელექ. | 4360*1620*2140 | 6296
დიზელის გენერატორი საავადმყოფოსთვის
იყიდება დიზელის გენერატორი
დიზელის გენერატორის ნაწილი
დიზელის გენერატორის ფასი
დიზელის გენერატორის ნაკრები
დიზელის გენერატორის კომპლექტი ფასი
დიზელის გენერატორის კომპლექტი
დიზელის გენერატორის მიმწოდებელი
დიზელის გენერატორი Ats-ით
დიზელის გენერატორები
დიზელის დენის გენერატორი
დაწერეთ თქვენი მესიჯი აქ და გამოგვიგზავნეთ
Მსგავსი პროდუქტები
KT-Mitsubishi სერიის დიზელის გენერატორი
აღწერა: იაპონური Mitsubishi Heavy Industries Co., Ltd. დაარსდა 1884 წელს. ის არის მსოფლიოს 500 საუკეთესო კომპანიაში და მეორე ადგილზეა ზოგადი მანქანების კატეგორიაში.Mitsubishi Heavy Industries-მა დაიწყო დიზელის ძრავების და გენერატორების კომპლექტების შემუშავება და წარმოება 1917 წელს. მისი ძირითადი კომპონენტების დიზაინი, წარმოება და ტესტირება ექსკლუზიურად დასრულდა Mitsubishi Heavy Industries-ის მიერ.Mitsubishi-ის დიზელის გენერატორის კომპლექტებს შეუძლიათ გამძლეობით იმუშაონ მძიმე გარემო პირობებში.მათი დუ...
იხილეთ მეტი პროდუქტი >
KT-cummins სერიის დიზელის გენერატორი
აღწერა: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) დაარსდა 1919 წელს და მისი სათაო ოფისი მდებარეობს კოლუმბუსში, ინდიანაში, აშშ.კამინსი დაარქვეს მისი დამფუძნებლის, კლერ ლაილ კამინსის პატივსაცემად, რომელიც არის თვითნასწავლი ავტომექანიკოსი და მექანიკოსი გამომგონებელი.კამინსის სათაო ოფისი მდებარეობს კოლუმბუსში, ინდიანაში, აშშ.კომპანია მომხმარებელს მომსახურებას უწევს თავისი 550 სადისტრიბუციო სააგენტოს და 5000-ზე მეტი დილერის საშუალებით მსოფლიოს 160-ზე მეტ ქვეყანაში და რეგიონში.კამინსს აქვს 34600 ...
იხილეთ მეტი პროდუქტი >
KT-Deutz სერიის დიზელის გენერატორი
აღწერა: Deutz FAW (Dalian) Diesel Engine Co., Ltd. ჩამოყალიბებულია მსოფლიო ძრავების ინდუსტრიის დამფუძნებლის მიერ - გერმანული Deutz AG და ჩინეთის საავტომობილო ინდუსტრია. 50% თანაფარდობა და დაარსდა 2007 წლის აგვისტოში. მუშაობს 2000 თანამშრომელი და წლიური საწარმოო სიმძლავრე 200000 ერთეული.კომპანიას აქვს მსოფლიო დონის ელექტრო პლატფორმა.წამყვანი პროდუქტებია C, E∕F, DEUTZ სამი პროდუქტის პლატფორმა, სამი სერია o...
იხილეთ მეტი პროდუქტი >
KT-Yangdong სერიის დიზელის გენერატორი
აღწერა: Yangdong Co.,Ltd არის YTO ჯგუფის შვილობილი კომპანია.შპს Yangdong Co., "მთლიანობის, პრაგმატული, ინოვაციური" კონცეფციით, რათა უზრუნველყოს მაღალტექნოლოგიური, მაღალი ხარისხის, მაღალი ხარისხის პროდუქტები და პირველი კლასის სერვისი იმ მიზნით, რომ დაიცვას სამეცნიერო და ტექნოლოგიური ინოვაციები, გახდეს ექსპერტები ენერგეტიკულ ინტეგრირებულ გადაწყვეტაში. .კომპანიამ გაზარდა R&D ძალისხმევა, დაეყრდნო YTO ჯგუფის ეროვნული ტექნიკური ცენტრის ტექნიკურ უპირატესობას და თანამშრომლობს Southwest Research Instit-თან...
იხილეთ მეტი პროდუქტი >
KT-Doosan სერიის დიზელის გენერატორი
აღწერა: Doosan Mobile Power არის სამხრეთ კორეის Doosan Group-ის განყოფილება.2007 წლის ნოემბერში Doosan Group-მა, მსოფლიოში Fortune 500-ის ერთ-ერთმა კომპანიამ, შეიძინა ინგერსოლ რენდის ბიზნესის ნაწილი.მთელი რიგი ბიზნეს ინტეგრაციის შემდეგ, Doosan Mobile Power Division საბოლოოდ დაარსდა.Doosan Mobile Power უზრუნველყოფს მობილურ ენერგეტიკულ აღჭურვილობას გლობალური ინფრასტრუქტურის, სამთო, გემთმშენებლობის, ენერგეტიკის განვითარებისა და სხვა საინჟინრო სამშენებლო ინდუსტრიებისთვის, მათ შორის მობილური ჰაერის კომპრესები...
იხილეთ მეტი პროდუქტი >
KT-KUBOTA სერიის დიზელის გენერატორი
აღწერა: KUBOTA ჯგუფი დაარსდა 1890 წელს და აქვს 120 წელზე მეტი ხნის ისტორია.Kubota Group არის უმსხვილესი სასოფლო-სამეურნეო ტექნიკის მწარმოებელი იაპონიაში.დიდი ხანია, ის განუწყვეტლივ ავითარებს მოწინავე ტექნოლოგიებს და პროდუქტებს The Times-ის მოთხოვნების შესაბამისად „წყლის“, „დედამიწის“ და „გარემოს“ სფეროებში, რომლებიც მჭიდრო კავშირშია ადამიანის ცხოვრებასა და კულტურასთან. სათანადო წვლილი შეიტანა ადამიანთა მდიდარ და ლამაზ ცხოვრებაში.კუბოტა ჯგუფის ოპერატორი...
იხილეთ მეტი პროდუქტი >
კენტ ფაუერი
კონტაქტი
პროდუქტები
პროდუქტების გზამკვლევი
ცხელი ტეგები
საიტის რუკა.xml
გადაწყვეტილებები
ინდუსტრიის გადაწყვეტილებები
საშინაო საქმეები
საზღვარგარეთული საქმეები
ჩვენს შესახებ
Დაგვიკავშირდით
Ჩვენს შესახებ
Ბოლო ცნობები
კომპანიის სიახლეები
ინდუსტრიის სიახლეები
Power Solution Solver / გენერატორის პროფესიონალი მწარმოებელი!
კამინსი
პერკინსი
Mitsubishi
დეიცი
დოოსანი
იანდუნგი
რიკარდო გენერატორები
© საავტორო უფლება 20102021: ყველა უფლება დაცულია.
ტელეფონი
ტელ
+0086 13950301319
ელ.ფოსტა
ელ.ფოსტა
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
ჯუდი
ზედა
დააჭირეთ Enter საძიებლად ან ESC დახურვისთვის
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
