URL: https://www.kentepower.com/fy/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

China KT-SDEC Series Diesel Generator Manufacturing en fabryk |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> E-post: sales@kentepower.com Telefoan: 0086 13950301319 English
Thús
Products KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Lytse Generator Gasoline Generator
Diesel Generator
KT Gas Generator Set KT Natural Gas Generator set
KT Biogas Generator set
KT Heechspanningsgenerator
Diesel Generator Parts Engine Parts Cummins Generator Parts
MITSUBISHI Generator Parts
Perkins Generator Parts
Yangdong Generator Parts
Alternator Parts
Generator Components
Control Panel
ATS
KT oplaadstapel
KT Solar Cell
Nijs
Oer ús
Solutions Yndustry Solutions
Domestic Cases
Oerseeske gefallen
FAQ
Kontakt mei ús opnimme
Download
Thús
Products
KT SDEC Series Diesel Generator
Kategoryen
KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Lytse Generator Gasoline Generator
Diesel Generator
KT Gas Generator Set KT Natural Gas Generator set
KT Biogas Generator set
KT Heechspanningsgenerator
Diesel Generator Parts Engine Parts Cummins Generator Parts
MITSUBISHI Generator Parts
Perkins Generator Parts
Yangdong Generator Parts
Alternator Parts
Generator Components
Control Panel
ATS
KT oplaadstapel
KT Solar Cell
Featured produkten
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT-SDEC Series Diesel Generator
Koarte beskriuwing:
SDEC diesel generator, SDEC Generating set, SDEC Genset, 60kva SDEC generator, 50kva SDEC generator, 80kva SDEC generator, 100kva SDEC generator, 150kva SDEC generator, 200kva SDEC generator, SDEC power generator, SDEC generator dielen, Silen SDECt generator generator, SDEC macht stasjon, Shangchai diesel generator, Shangchai genset
Stjoer e-mail nei ús Download as PDF
Produkt Detail
50HZ
FAQ
Produkt Tags
Beskriuwing:
Shanghai Diesel Engine Co., Ltd. (SDEC), mei SAIC Motor Corporation Limited as har wichtichste oandielhâlder, is in grut state-eigendom hege-tech ûndernimming dwaande mei ûndersyk en ûntwikkeling en fabrikaazje fan motoren, motor dielen en generator sets, besitte in technysk sintrum op steatnivo, in postdoktoraal wurkstasjon, automatyske produksjelinen op wrâldnivo en in kwaliteitssoarchsysteem dat foldocht oan noarmen foar passageauto's.It eardere wie Shanghai Diesel Engine Factory dat waard oprjochte yn 1947 en waard werstrukturearre yn in stock-dield bedriuw yn 1993 mei oandielen fan A en B.
Yn har ûntwikkeling fan hast 70 jier seach SDEC har produkten oer de hiele wrâld.SDEC hat no sân searjes fan heechweardige diesel- en ierdgasmotoren, dus R, H, D, C, E, G en W-searjes.Dizze searjemotoren mei krêftútgongen fan 50 oant 1.600 kW wurde benammen tapast op frachtweinen, bussen, bouwmasines, generatorsets, marineapplikaasje en agraryske apparatuer.SDEC bliuwt tsjinst tagonklik meitsje foar klanten en hat op basis fan it lanlike dyknetwurk in lânswiid ferkeap- en tsjinststipesysteem boud, dat bestiet út 15 sintrale kantoaren, 5 regionale distribúsjesintra foar dielen, mear as 300 kearntsjinststasjons en mear. 2.000 tsjinst dealers.
SDEC is altyd wije oan konstante ferbettering fan produkt kwaliteit en stribbet nei smeden in kwaliteit-liedend leveransier fan macht oplossing fan diesel en nije enerzjy yn Sina.
Funksjes:
* High Power Output
* Uitstekende betrouberens en poerbêste duorsumens
Foarige: KT-Yangdong Series Diesel Generator
Folgjende: KT-Doosan Series Diesel Generator
| KT-SC SHANGCHAI SERIE SPESIFIKASJE 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3-faze 4draad | Motor Model | cyl | Bore | Storke | ferpleatsing | Gûverneur | Iepen Type Dimension
| Standby Power | Prime Power | Neidielen 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Gewicht KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36,5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39,9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49,6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70,4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
Diesel Generator Foar Sikehûs
Diesel Generator Te keap
Diesel Generator Part
Diesel Generator Priis
Diesel Generator Set
Diesel Generator Set Priis
Diesel Generator Sets
Diesel Generator Supplier
Diesel Generator Mei Ats
Diesel Generators
Diesel Power Generator
Skriuw jo berjocht hjir en stjoer it nei ús
Relatearre produkten
KT-Mitsubishi Series Diesel Generator
Beskriuwing: Japan Mitsubishi Heavy Industries Co., Ltd.Mitsubishi Heavy Industries begûn te ûntwikkeljen en produsearje dieselmotoren en generator sets yn 1917. It ûntwerp, manufacturing en testen fan syn wichtichste ûnderdielen waarden útslutend foltôge troch Mitsubishi Heavy Industries.Mitsubishi dieselgeneratorsets kinne duorsum wurkje ûnder swiere omjouwingsomstannichheden.Harren du...
Sjoch mear produkten >
KT-cummins Series Diesel Generator
Beskriuwing: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) waard oprjochte yn 1919 en hat haadkantoar yn Columbus, Indiana, Feriene Steaten.Cummins is neamd nei syn oprjochter, Claire Lyle Cummins, dy't in autodidakt is auto-monteur en meganyske útfiner.Cummins hat it haadkantoar yn Columbus, Indiana, FS.It bedriuw leveret tsjinsten oan klanten fia har 550 distribúsje-ynstânsjes en mear dan 5,000 dealers yn mear as 160 lannen en regio's om 'e wrâld.Cummins hat 34.600 ...
Sjoch mear produkten >
KT-Deutz Series Diesel Generator
Beskriuwing: Deutz FAW (Dalian) Diesel Engine Co., Ltd. 50% ratio en waard oprjochte yn augustus 2007. Der binne 2.000 meiwurkers en in jierlikse produksje kapasiteit fan 200.000 units.It bedriuw hat in wrâldklasse macht platfoarm.De liedende produkten binne C, E∕F, DEUTZ trije produktplatfoarms, trije searjes o ...
Sjoch mear produkten >
KT-Yangdong Series Diesel Generator
Beskriuwing: Yangdong Co.,Ltd is in dochterûndernimming fan YTO Group.Yangdong Co., Ltd mei "yntegriteit, pragmatysk, ynnovatyf" konsept om hege-tech, hege prestaasjes, heechweardige produkten en earste klasse tsjinst foar it doel te leverjen, har te hâlden oan wittenskiplike en technologyske ynnovaasje, om saakkundigen te wurden yn macht yntegreare oplossing .It bedriuw fergrutte R & D-ynspanningen, fertroud op de technyske superioriteit fan YTO Group National Technical Center en wurket gear mei de Súdwestlike Undersyksynstitút ...
Sjoch mear produkten >
KT-Doosan Series Diesel Generator
Beskriuwing: Doosan Mobile Power is in ôfdieling fan 'e Doosan Group fan Súd-Korea.Yn novimber 2007 kocht Doosan Group, ien fan 'e Fortune 500 bedriuwen yn 'e wrâld, in diel fan 'e bedriuwen fan Ingersoll Rand.Nei in searje saaklike yntegraasjes waard Doosan Mobile Power Division úteinlik oprjochte.Doosan Mobile Power leveret mobile krêftapparatuer foar de wrâldwide ynfrastruktuer, mynbou, skipsbou, enerzjyûntwikkeling en oare yngenieurbou-yndustry, ynklusyf mobile loftkompres ...
Sjoch mear produkten >
KT-KUBOTA Series Diesel Generator
Beskriuwing: KUBOTA Group waard oprjochte yn 1890 en hat in skiednis fan mear as 120 jier.Kubota Group is de grutste fabrikant fan lânboumasjines yn Japan.Foar in lange tiid hat it kontinu ûntwikkele avansearre technologyen en produkten yn oerienstimming mei de easken fan The Times op it mêd fan "wetter", "ierde" en "miljeu", dy't nau besibbe binne oan minsklik libben en kultuer, en hat levere troch bydragen oan it rike en moaie libben fan minsken.Kubota groep operearret ...
Sjoch mear produkten >
KENT POWER
Kontakt
produkten
Products Guide
Hot Tags
Sitemap.xml
Solutions
Yndustry Solutions
Domestic Cases
Oerseeske gefallen
oer ús
Kontakt mei ús opnimme
Oer ús
Lêste nijs
Company Nijs
Yndustry Nijs
Power Solution Solver / Generator Profesjonele fabrikant!
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo Generators
© Copyright 20102021: Alle rjochten foarbehâlden.
Tillefoan
Tel
+0086 13950301319
E-post
E-post
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Top
Druk op enter om te sykjen of ESC om te sluten
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
