URL: https://www.kentepower.com/et/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

Hiina KT-SDEC seeria diiselgeneraatorite tootmine ja tehas |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> E-post: sales@kentepower.com Telefon: 0086 13950301319 English
Kodu
Tooted KT diiselgeneraator KT Cumminsi seeria diiselgeneraator
KT Perkinsi seeria diiselgeneraator
KT Deutzi seeria diiselgeneraator
KT Doosan seeria diiselgeneraator
KT KUBOTA seeria diiselgeneraator
KT Mitsubishi seeria diiselgeneraator
KT Yangdongi seeria diiselgeneraator
KT SDEC seeria diiselgeneraator
KT Yuchai seeria diiselgeneraator
KT MTU seeria diiselgeneraator
KT Yanmari seeria diiselgeneraator
KT ISUZU seeria diiselgeneraator
KT Ricardo seeria diiselgeneraator
KT intelligentne pilveteenus
KT väike generaator Bensiini generaator
Diisel generaator
KT gaasigeneraatori komplekt KT maagaasi generaatori komplekt
KT Biogaasi generaatori komplekt
KT kõrgepingegeneraator
Diiselgeneraatori osad Mootori osad Cumminsi generaatori osad
MITSUBISHI generaatori osad
Perkinsi generaatori osad
Yangdongi generaatori osad
Generaatori osad
Generaatori komponendid
Kontrollpaneel
ATS
KT laadimishunnik
KT päikesepatarei
Uudised
Meist
Lahendused Tööstuslahendused
Kodused juhtumid
Välismaised juhtumid
KKK
Võta meiega ühendust
Lae alla
Kodu
Tooted
KT SDEC seeria diiselgeneraator
Kategooriad
KT diiselgeneraator KT Cumminsi seeria diiselgeneraator
KT Perkinsi seeria diiselgeneraator
KT Deutzi seeria diiselgeneraator
KT Doosan seeria diiselgeneraator
KT KUBOTA seeria diiselgeneraator
KT Mitsubishi seeria diiselgeneraator
KT Yangdongi seeria diiselgeneraator
KT SDEC seeria diiselgeneraator
KT Yuchai seeria diiselgeneraator
KT MTU seeria diiselgeneraator
KT Yanmari seeria diiselgeneraator
KT ISUZU seeria diiselgeneraator
KT Ricardo seeria diiselgeneraator
KT intelligentne pilveteenus
KT väike generaator Bensiini generaator
Diisel generaator
KT gaasigeneraatori komplekt KT maagaasi generaatori komplekt
KT Biogaasi generaatori komplekt
KT kõrgepingegeneraator
Diiselgeneraatori osad Mootori osad Cumminsi generaatori osad
MITSUBISHI generaatori osad
Perkinsi generaatori osad
Yangdongi generaatori osad
Generaatori osad
Generaatori komponendid
Kontrollpaneel
ATS
KT laadimishunnik
KT päikesepatarei
Soovitatavad tooted
KT-cumminsi seeria diiselmootoriga...
KT-Mitsubishi seeria diisel...
KT-Perkinsi seeria diiselmootor...
KT-SDEC seeria diiselgeneraator
Lühike kirjeldus:
SDEC diiselgeneraator, SDEC generaatorikomplekt, SDEC Genset, 60kva SDEC generaator, 50kva SDEC generaator, 80kva SDEC generaator, 80kva SDEC generaator, 100kva SDEC generaator, 150kva SDEC generaator, 200kva SDEC generaator, 200kva SDEC generaator, avatud SDEC SDEC generaator,, tüüpi SDEC generaator generaator, SDEC elektrijaam, Shangchai diiselgeneraator, Shangchai generaator
Saada meile e-kiri Laadige alla PDF-ina
Toote üksikasjad
50HZ
KKK
Tootesildid
Kirjeldus:
Shanghai Diesel Engine Co., Ltd. (SDEC), mille peaaktsionäriks on SAIC Motor Corporation Limited, on suur riigi omandis olev kõrgtehnoloogiaettevõte, mis tegeleb mootorite, mootoriosade ja generaatorikomplektide uurimise ja arenduse ning tootmisega ning millel on riigitasemel tehniline keskus, järeldoktorantuuri tööjaam, maailmatasemel automaatsed tootmisliinid ja läbisõiduautode standarditele vastav kvaliteedi tagamise süsteem.Selle endine oli Shanghai diiselmootorite tehas, mis asutati 1947. aastal ja mis muudeti 1993. aastal A- ja B-aktsiatega ümber aktsiaseltsiks.
Peaaegu 70-aastase arengu jooksul nägi SDEC oma tooteid üle kogu maailma.SDEC-l on nüüd seitse kvaliteetsete diisel- ja maagaasimootorite seeriat ehk R-, H-, D-, C-, E-, G- ja W-seeria.Neid seeria mootoreid võimsusega 50–1600 kW kasutatakse peamiselt veoautodel, bussidel, ehitusmasinatel, generaatoritel, mereseadmetel ja põllumajandusseadmetel.SDEC jätkab teenuse klientidele kättesaadavaks tegemist ning on rajanud riikliku teedevõrgu baasil üleriigilise müügi- ja teeninduse tugisüsteemi, mis koosneb 15 keskesindusest, 5 piirkondlikust osade jaotuskeskusest, enam kui 300 põhiteenindusjaamast ja enamast. 2000 teenindusmüüjat.
SDEC on alati pühendunud toodete kvaliteedi pidevale parandamisele ja püüab luua Hiinas juhtivat diislikütuse ja uue energia toitelahenduse tarnijat.
Funktsioonid:
* Suure võimsusega väljund
* Suurepärane töökindlus ja suurepärane vastupidavus
Eelmine: KT-Yangdongi seeria diiselgeneraator
Järgmine: KT-Doosan seeria diiselgeneraator
| KT-SC SHANGCHAI SERIA SPETSIFIKATSIOON 50HZ @ 1500RPM
| Genseti mudel | 50 HZ PF=0,8 400/230 V 3-faasiline 4-juhtmeline | Mootori mudel | tsyl | Puur | toonekurg | nihe | kuberner | Ava Tüüp Dimensioon
| Ooterežiim | Peamine jõud | Miinused 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | P × L × K (MM) | Kaal KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125,6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174,9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
Diiselgeneraator haigla jaoks
Müüa diiselgeneraator
Diiselgeneraatori osa
Diiselgeneraatori hind
Diiselgeneraatori komplekt
Diiselgeneraatori komplekti hind
Diiselgeneraatorite komplektid
Diiselgeneraatorite tarnija
Diiselgeneraator koos Atsiga
Diiselgeneraatorid
Diiselenergia generaator
Kirjutage oma sõnum siia ja saatke see meile
Seotud tooted
KT-Mitsubishi seeria diiselgeneraator
Kirjeldus: Jaapani Mitsubishi Heavy Industries Co., Ltd. asutati 1884. aastal. See on üks maailma 500 parima ettevõtte hulgas ja üldmasinate kategoorias teisel kohal.Mitsubishi Heavy Industries alustas diiselmootorite ja generaatorite väljatöötamist ja tootmist 1917. aastal. Selle põhikomponentide projekteerimise, valmistamise ja katsetamise viis läbi eranditult Mitsubishi Heavy Industries.Mitsubishi diiselgeneraatorikomplektid võivad töötada vastupidavalt rasketes keskkonnatingimustes.Nende du...
Vaata rohkem tooteid >
KT-cumminsi seeria diiselgeneraator
Kirjeldus: KT-cumminsi seeria diiselgeneraator Cummins (NYSE: CMI) asutati 1919. aastal ja selle peakontor asub USA-s Indiana osariigis Columbuses.Cummins on oma nime saanud selle asutaja Claire Lyle Cumminsi järgi, kes on iseõppinud automehaanik ja mehaanika leiutaja.Cumminsi peakorter asub USA-s Indiana osariigis Columbuses.Ettevõte pakub klientidele teenuseid oma 550 turustusagentuuri ja enam kui 5000 edasimüüja kaudu enam kui 160 riigis ja piirkonnas üle maailma.Cumminsil on 34 600 ...
Vaata rohkem tooteid >
KT-Deutzi seeria diiselgeneraator
Kirjeldus: Deutz FAW (Dalian) Diesel Engine Co., Ltd. on moodustatud maailma mootoritööstuse – Saksa Deutz AG ja Hiina autotööstuse asutajast. Hiina FAW Group Corporationi juht on investeerinud kokku 1,4 miljardit RMB 50% suhe ja asutati augustis 2007. Töötajaid on 2000 ja aastane tootmisvõimsus 200 000 ühikut.Ettevõttel on maailmatasemel jõuplatvorm.Juhtivad tooted on C, E∕F, DEUTZ kolm tooteplatvormi, kolm seeriat...
Vaata rohkem tooteid >
KT-Yangdongi seeria diiselgeneraator
Kirjeldus: Yangdong Co., Ltd on YTO Groupi tütarettevõte.Yangdong Co., Ltd, millel on "terviklik, pragmaatiline ja uuenduslik" kontseptsioon, et pakkuda selleks kõrgtehnoloogilisi, suure jõudlusega, kvaliteetseid tooteid ja esmaklassilist teenust, järgida teaduslikke ja tehnoloogilisi uuendusi, et saada energia integreeritud lahenduse eksperdiks .Ettevõte suurendas teadus- ja arendustegevuse jõupingutusi, tuginedes YTO Groupi riikliku tehnikakeskuse tehnilisele paremusele ja tehes koostööd Southwest Research Institiga...
Vaata rohkem tooteid >
KT-Doosan seeria diiselgeneraator
Kirjeldus: Doosan Mobile Power on Lõuna-Korea Doosan Groupi üksus.2007. aasta novembris omandas maailma Fortune 500 ettevõtete hulka kuuluv Doosan Group osa Ingersoll Randi äridest.Pärast mitmeid äriintegratsioone loodi lõpuks Doosan Mobile Power Division.Doosan Mobile Power pakub mobiilseid toiteseadmeid ülemaailmsele infrastruktuurile, kaevandamisele, laevaehitusele, energiaarendusele ja muudele ehituse inseneritööstustele, sealhulgas mobiilsetele õhukompressoritele...
Vaata rohkem tooteid >
KT-KUBOTA seeria diiselgeneraator
Kirjeldus: KUBOTA Grupp asutati 1890. aastal ja selle ajalugu on üle 120 aasta.Kubota Group on Jaapani suurim põllumajandusmasinate tootja.See on pikka aega pidevalt arendanud kõrgtehnoloogiaid ja tooteid, mis vastavad The Timesi nõuetele inimelu ja kultuuriga tihedalt seotud „vee“, „maa“ ja „keskkonna“ valdkondades. andis oma panuse inimeste rikkaks ja ilusaks eluks.Kubota grupp tegutseb...
Vaata rohkem tooteid >
KENT POWER
kontakti
tooted
Toodete juhend
Kuumad sildid
Sitemap.xml
Lahendused
Tööstuslahendused
Kodused juhtumid
Välismaised juhtumid
meist
Võta meiega ühendust
Meist
Viimased uudised
Firmauudised
Tööstusuudised
Toitelahenduse lahendaja / generaatori professionaalne tootja!
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo generaatorid
© Autoriõigus – 20102021 : Kõik õigused kaitstud.
Telefon
Tel
+0086 13950301319
E-post
E-post
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Üles
Otsimiseks vajutage sisestusklahvi või sulgemiseks ESC-klahvi
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
