URL: https://www.kentepower.com/co/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

China KT-SDEC Series Generatore Diesel Fabricazione è Fabbrica |KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> E-mail: sales@kentepower.com Telefono: 0086 13950301319 English
A casa
I prudutti Generatore Diesel KT Generatore diesel serie KT Cummins
Generatore diesel serie KT Perkins
Generatore diesel serie KT Deutz
Generatore diesel di serie KT Doosan
Generatore diesel di serie KT KUBOTA
Generatore diesel di serie KT Mitsubishi
Generatore diesel di serie KT Yangdong
Generatore Diesel Serie KT SDEC
Generatore diesel di serie KT Yuchai
Generatore diesel serie KT MTU
Generatore diesel serie KT Yanmar
Generatore diesel di serie KT ISUZU
Generatore Diesel Serie KT Ricardo
KT Intelligent Cloud Service
KT Small Generator Generatore di benzina
Generatore Diesel
Generatore di gas KT Generatore di gas naturale KT
Generatore di biogas KT
Generatore di alta tensione KT
Parti di generatori diesel Parti di u mutore Cummins Generator Parts
Parti di generatori MITSUBISHI
Parti di generatore Perkins
Parti di u generatore Yangdong
Parti di l'alternatore
Cumpunenti di u generatore
Panel di cuntrollu
ATS
Pila di carica KT
Cellula solare KT
News
Nantu à noi
Soluzioni Soluzioni di l'industria
Casi domestici
Casi d'oltremare
FAQ
Cuntatta ci
Scaricate
A casa
I prudutti
Generatore Diesel Serie KT SDEC
I categurie
Generatore Diesel KT Generatore diesel serie KT Cummins
Generatore diesel serie KT Perkins
Generatore diesel serie KT Deutz
Generatore diesel di serie KT Doosan
Generatore diesel di serie KT KUBOTA
Generatore diesel di serie KT Mitsubishi
Generatore diesel di serie KT Yangdong
Generatore Diesel Serie KT SDEC
Generatore diesel di serie KT Yuchai
Generatore diesel serie KT MTU
Generatore diesel serie KT Yanmar
Generatore diesel di serie KT ISUZU
Generatore Diesel Serie KT Ricardo
KT Intelligent Cloud Service
KT Small Generator Generatore di benzina
Generatore Diesel
Generatore di gas KT Generatore di gas naturale KT
Generatore di biogas KT
Generatore di alta tensione KT
Parti di generatori diesel Parti di u mutore Cummins Generator Parts
Parti di generatori MITSUBISHI
Parti di generatore Perkins
Parti di u generatore Yangdong
Parti di l'alternatore
Cumpunenti di u generatore
Panel di cuntrollu
ATS
Pila di carica KT
Cellula solare KT
I prudutti prisenti
Serie KT-cummins Diesel Ge...
Serie KT-Mitsubishi Diesel...
Serie KT-Perkins Diesel Ge...
Generatore Diesel Serie KT-SDEC
Descrizione breve:
Generatore diesel SDEC, gruppo elettrogeno SDEC, gruppo elettrogeno SDEC, generatore SDEC 60kva, generatore SDEC 50kva, generatore SDEC 80kva, generatore SDEC 100kva, generatore SDEC 150kva, generatore SDEC 200kva, generatore SDEC, parti generatore SDEC, generatore SDEC silenzioso generatore, centrale elettrica SDEC, generatore diesel Shangchai, generatore Shangchai
Mandate un email à noi Scaricate cum'è PDF
Detail di u produttu
50 Hz
FAQ
Tags di u produttu
Descrizzione:
Shanghai Diesel Engine Co., Ltd. (SDEC), cù SAIC Motor Corporation Limited cum'è u so principale azionista, hè una grande impresa statale d'alta tecnulugia impegnata in a ricerca è u sviluppu è a fabricazione di motori, parti di motori è gruppi di generatori, chì pussede un centru tecnicu à livellu statali, una stazione di travagliu postdoctorale, linee di produzzione automatica à livellu mundiale è un sistema di assicurazione di qualità chì risponde à i standard di i veiculi di passaghju.A so prima era Shanghai Diesel Engine Factory chì hè stata stabilita in u 1947 è hè stata ristrutturata in una cumpagnia di azioni in 1993 cù azioni di A è B.
In u so sviluppu di quasi 70 anni, SDEC hà vistu i so prudutti in u mondu sanu.SDEC hà avà sette serie di motori diesel è di gas naturale di alta qualità, vale à dì R, H, D, C, E, G è serie W.Questi motori di serie cù una putenza di 50 à 1.600 kW sò principalmente applicati à camioni, autobus, machini di custruzzione, gruppi elettrogeni, applicazioni marine è attrezzature agricule.SDEC cuntinueghja à rende u serviziu accessibile à i clienti è hà custruitu un sistema di vendita è supportu di serviziu in tuttu u paese nantu à a basa di a reta stradale naziunale, chì hè custituita da 15 uffizii cintrali, 5 centri di distribuzione di parti regiunale, più di 300 stazioni di serviziu core è più. 2.000 venditori di serviziu.
SDEC hè sempre dedicatu à a migliione constante di a qualità di u produttu è striving to forge a quality-leader provider of power solution of diesel and new energy in China.
Features:
* Output d'alta putenza
* Eccellente Affidabilità è Eccellente Durabilità
Previous: Generatore Diesel Serie KT-Yangdong
Next: Generatore diesel serie KT-Doosan
| KT-SC SHANGCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Modellu Genset | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Mudellu di mutore | cil | Bore | Cicogna | spustamentu | guvernatore | Dimensione di tipu aperta
| Power Standby | Primu Power | Cons 100% (L/H)
| KVA/KW | KVA/KW | MM | MM | L | | L × L × H (MM) | Pesu KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000 * 930 * 1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000 * 930 * 1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150 * 930 * 1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490 * 1080 * 1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490 * 1080 * 1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460 * 980 * 1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490 * 1080 * 1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600 * 1080 * 1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600 * 1080 * 1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040 * 1380 * 1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040 * 1380 * 1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230 * 1180 * 1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040 * 1380 * 1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630 * 1720 * 2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630 * 1720 * 2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630 * 1720 * 2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630 * 1720 * 2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630 * 1720 * 2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360 * 1620 * 2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360 * 1620 * 2140 | 6296
Generatore Diesel Per Hospital
Generatore Diesel in vendita
Parte Generatore Diesel
Prezzu di Generatore Diesel
Generatore Diesel
U prezzu di u generatore diesel
Generatori Diesel
Fornitore di generatori diesel
Generatore Diesel cù Ats
Generatori Diesel
Generatore di energia diesel
Scrivite u vostru missaghju quì è mandate à noi
I prudutti cunnessi
Generatore diesel serie KT-Mitsubishi
Descrizzione: Mitsubishi Heavy Industries Co., Ltd di u Giappone hè statu stabilitu in u 1884. Hè una di e prime 500 cumpagnie di u mondu è classificatu secondu in a categuria generale di machini.Mitsubishi Heavy Industries hà cuminciatu à sviluppà è pruduce motori diesel è generatori in u 1917. U disignu, a fabricazione è a prova di i so cumpunenti principali sò stati cumpletati solu da Mitsubishi Heavy Industries.I generatori diesel Mitsubishi ponu travaglià durabile in cundizioni ambientali severi.I so du...
Vede più prudutti >
Generatore diesel serie KT-cummins
Descrizzione: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) hè stata fundata in u 1919 è hà a sede in Columbus, Indiana, USA.Cummins hè chjamatu dopu à u so fundatore, Claire Lyle Cummins, chì hè un meccanicu autodidatta è inventore meccanicu.Cummins hà a sede in Columbus, Indiana, USA.A cumpagnia furnisce servizii à i clienti attraversu e so 550 agenzie di distribuzione è più di 5,000 punti di vendita in più di 160 paesi è regioni in u mondu.Cummins hà 34.600 ...
Vede più prudutti >
Generatore diesel serie KT-Deutz
Descrizzione: Deutz FAW (Dalian) Diesel Engine Co., Ltd. hè furmatu da u fundatore di l'industria mundiale di i motori - German Deutz AG è l'industria automobilistica cinese U capu di China FAW Group Corporation hà investitu un totale di 1,4 miliardi di RMB in una 50% ratio è hè statu stabilitu in August 2007. Ci sò 2000 impiegati è una capacità di pruduzzione annuale di unità 200,000.A cumpagnia hà una piattaforma di putenza di u mondu.I prudutti principali sò C, E∕F, DEUTZ trè piattaforme di produttu, trè serie o ...
Vede più prudutti >
Generatore Diesel Serie KT-Yangdong
Descrizzione: Yangdong Co.,Ltd hè una filiale di YTO Group.Yangdong Co., Ltd cun cuncettu "integrità, pragmaticu, innovativu" per furnisce i prudutti d'alta tecnulugia, d'altu rendiment, d'alta qualità è un serviziu di prima classe per u scopu, aderiscenu à l'innuvazione scientifica è tecnologica, per diventà esperti in suluzione integrata di putere. .A cumpagnia hà aumentatu i sforzi di R & D, affittendu à a superiorità tecnica di u Centru Tecnicu Naziunale di YTO Group è cooperà cù l'Istitutu di Ricerca Sud-Ovest ...
Vede più prudutti >
Generatore diesel serie KT-Doosan
Descrizzione: Doosan Mobile Power hè una divisione di u Gruppu Doosan di Corea di u Sud.In u Novembre 2007, Doosan Group, una di e cumpagnie Fortune 500 in u mondu, hà acquistatu una parte di l'imprese di Ingersoll Rand.Dopu una seria di integrazioni cummerciale, Doosan Mobile Power Division hè stata finalmente stabilita.Doosan Mobile Power furnisce l'equipaggiu d'energia mobile per l'infrastruttura globale, a minera, a custruzione navale, u sviluppu di l'energia è altre industrie di custruzzione di l'ingegneria, cumpresa a cumpressione d'aria mobile ...
Vede più prudutti >
Generatore Diesel Serie KT-KUBOTA
Descrizzione: KUBOTA Group hè stata fundata in u 1890 è hà una storia di più di 120 anni.Kubota Group hè u più grande fabricatore di machini agriculi in Giappone.Per un bellu pezzu, hà sviluppatu continuamente tecnulugia è prudutti avanzati in linea cù i bisogni di u Times in i campi di "acqua", "terra" è "ambienti", chì sò strettamente ligati à a vita umana è a cultura, è hà hà fattu cuntributi dovuti à a vita ricca è bella di l'omu.U gruppu Kubota opera ...
Vede più prudutti >
POWER KENT
cuntattu
prudutti
Guida di i prudutti
Hot Tags
Sitemap.xml
Soluzioni
Soluzioni di l'industria
Casi domestici
Casi d'oltremare
nantu à noi
Cuntatta ci
Nantu à noi
Ultime News
Notizie di Cumpagnia
News di l'industria
Soluzione d'energia / Generatore Prufessiunali Prufessiunali !
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo Generators
© Copyright 20102021 : Tutti i diritti riservati.
telefonu
Tel
+0086 13950301319
E-mail
E-mail
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Top
Preme Enter per circà o ESC per chjude
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
