URL: https://www.keruigroup.com/sys-pd/55.html
Accessed: 2026-11-01

沼气发电机组 - 科瑞油气
中文
中文
&brvbar;
English
&brvbar;
Español
&brvbar;
Pусский
&brvbar;
Français
首页 Home
集团简介
企业文化
关于科瑞 Nav
油气能源装备
油气能源服务
油气能源工程
业务领域 Nav
科瑞新闻
媒体报道
视频中心
新闻中心 Nav
QHSE
技术研发
供应商合作
可持续发展 Nav
职业发展
社会招聘
校园招聘
人力资源 Nav
联系我们 Nav
集团简介 企业文化 油气能源装备 油气能源服务 油气能源工程 科瑞新闻 媒体报道 视频中心 QHSE 技术研发 供应商合作 职业发展 社会招聘 校园招聘
| | 沼气发电机组 |
| 产品详情 ◆ 沼气发电机组（600 kW） ◆ ◆ 产品介绍 ◆ ➣ 沼气发电机组采用国际上比较先进的燃气外部混合的方式，运用先进电控技术和稀薄燃烧控制策略，自动调节沼气进气量，使空燃比在机组启动到持续运行期间始终保持在合适的范围内。 ➣ 沼气发电机组采用气体发动机空燃比控制系统专利技术，技术水平达到国际先进水平，可适应沼气中不同甲烷含量，具有可靠性高、易于维护保养、运行时间长等优点，广泛应用于垃圾处理厂、污水处理厂、禽畜养殖业、食品加工业等一切可以产生沼气的行业和场所，可建立大规模移动或固定式电站。 ◆ 技术参数 ◆ | 发电机组参数
| 机组型号 | 600GF-N
| 额定功率（ kW ） | 500
| 额定电压（ V ） | 400
| 机组频率（ Hz ） | 50
| 外形尺寸（ mm×mm×mm ） | 4760×2040×2752
| 重量（ kg ） | ~ 13000
| 发动机参数
| 型号 | G12V190ZLDZ2-2
| 额定功率（ kW ） | 660
| 额定转速（ r/min ） | 1000
| 缸径 × 冲程（ mm×mm ） | 190×210
| 缸数及排列 | 12 缸、 V 型
| 热耗率（ kJ/kW.h ） | ≤11000
| 排放水平 | NO X ≤1200mg/Nm 3 @5%O 2
◆ 沼气发电机组（1000 kW） ◆
◆ 产品介绍 ◆
➣ 气发电机组采用高增压进气技术、米勒循环技术、稀薄燃烧技术、空燃比闭环控制等国际先进技术，具有高智能化、热耗低、低排放、长寿命等优点，满足国 内外市场对1000kW沼气发电机组的需求，主要技术指标达到国际先进水平。
➣ 沼气发电机组可替代进口产品，广泛应用于垃圾处理厂、污水处理厂、禽畜养殖业、食品加工业等一切可以产生沼气的行业和场所，可建立大规模移动或固定式电站。
◆ 技术参数 ◆
| 发电机组参数
| 机组型号 | 1000GF-Z | 1000GF9-Z
| 额定功率（ kW ） | 1000 | 1000
| 额定电压（ V ） | 400 | 10500
| 机组频率（ Hz ） | 50 | 50
| 外形尺寸（ mm×mm×mm ） | 7600×2838×2675 | 8500×2838×2675
| 重量（ kg ） | ~ 23000
| 发动机参数
| 型号 | H16V190ZLZ-2
| 额定功率（ kW ） | 1200
| 额定转速（ r/min ） | 1000
| 缸径 × 冲程（ mm×mm ） | 190×215
| 缸数及排列 | 16 缸、 V 型
| 热耗率（ kJ/kW.h ） | ≤10000
| 排放水平 | NO X ≤500mg/Nm 3 @5%O 2
◆ 沼气发电机组（1500kW） ◆
◆ 产品介绍 ◆
➣ 沼气发电机组是适应环保要求，符合市场新环境，自主创新研制出的一款新型、高效发电机组。该系列机组开发了基于空燃比闭环控制的稀薄燃烧系统、智能冷却控制系统、集成控制系统，能够保证发电机组安全、高效运行，具有适用于低压燃气、高智能化、热耗低、可靠性好、低排放、长寿命等优点，拓宽了国产沼气发电机组功率范围。
➣ 沼气发电机组可替代进口产品，广泛应用于垃圾处理厂、污水处理厂、禽畜养殖业、食品加工业等一切可以产生沼气的行业和场所，可建立大规模移动或固定式电站。
◆ 技术参数 ◆
| 发电机组参数
| 机组型号 | 1500GF-Z
| 额定功率（ kW ） | 1500
| 额定电压（ V ） | 10500V
| 机组频率（ Hz ） | 50
| 外形尺寸（ mm×mm×mm ） | 9100×3000×2786
| 重量（ kg ） | ~ 31000
| 发动机参数
| 型号 | L20V190ZLZ-2
| 额定功率（ kW ） | 1600
| 额定转速（ r/min ） | 1000
| 缸径 × 冲程（ mm×mm ） | 190×255
| 缸数及排列 | 20 缸、 V 型
| 热耗率（ kJ/kW.h ） | ≤9000
| 排放水平 | NO X ≤469mg/Nm 3 @5%O 2
|
86-400-9262966
山东省东营市东营区南二路267号
sales@keruiglobal.com
关于科瑞
集团简介 企业文化
业务领域
新闻中心
可持续发展
联系我们
关注我们
官方微信
官方抖音
油气能源装备
油气能源服务
油气能源工程
科瑞新闻
媒体报道
视频中心
QHSE
技术研发
供应商合作
职业发展
社会招聘
校园招聘
网站地图 | 法律声明 | 隐私保护
© 2022 科瑞油气 版权所有 | 鲁ICP备2023021311号-2
鲁ICP备2023021311号-2 | 本站支持 - -
联系我们
