URL: https://www.kingwaygenerator.com/gas-generagtor-set/natural-gas-generator-set/500kw-3-phase-silent-natural-gas-powered.html
Accessed: 2026-11-13

China 500KW 3 Phase Silent Natural Gas Powered Generator Manufacturers Suppliers Factory - Kingway
info@kingwaygenerator.com +8618653247836
Language
English
Basa Jawa Indonesia
Việt Nam
Home
About Us
Customer First
Our Advantages
Certificate
FAQ
Products
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News
Display Case
Solution
Contact Us
Blog
Have any Questions?
+8618653247836
Home
>
Products
> Gas Generagtor Set > Natural Gas Generator Set
>
Content
1 / 3
500KW 3 Phase Silent Natural Gas Powered Generator
Model: KGC625
Voltage/Frequency: 400/230 V, 50 Hz
Standby Power: 688 kVA, 550 kW
Prime Power: 625 kVA, 500 kW
Send Inquiry
Product Introduction
The 500KW Natural Gas Generator is a medium-to-large power generation unit that takes natural gas as the core fuel, featuring high efficiency, environmental friendliness and stable operation. It is widely used in industrial and commercial backup power supply, distributed energy systems, and areas with unstable grid power.
Core Features:
1.Power Performance
Rated output power reaches 500KW, with stable voltage and frequency output, which can meet the power demand of large factories, commercial complexes, data centers, hospitals and other places. It supports both single-unit operation and parallel operation with the grid to realize peak shaving and valley filling.
2.Fuel & Environmental Protection Advantages
Taking clean energy natural gas as fuel, it has the characteristics of low carbon emission, low noise and low pollutant discharge. Compared with diesel generators, it has no black smoke emission, and the content of sulfur dioxide and particulate matter in exhaust gas is close to zero, which is in line with strict environmental protection standards.
3.Reliability & Durability
The engine is usually equipped with a high-performance spark ignition system, with strong load-bearing capacity and long service life. It supports 24-hour continuous operation and has a low failure rate, which is suitable for long-term power supply scenarios. In addition, it has multiple protection functions, such as overvoltage, overcurrent, overheating and oil shortage protection, to ensure safe operation.
4.Operation & Maintenance
The unit is equipped with an intelligent control system, which can realize automatic start-stop, remote monitoring and fault alarm, reducing manual operation intensity. The structure design is simple, the number of wearing parts is less than that of diesel generators, and the later maintenance cost is low.
Typical Application Scenarios:
Industrial manufacturing: As a backup power supply for factories to avoid production interruption caused by grid power failure.
Commercial and public facilities: Power guarantee for shopping malls, hotels, hospitals and data centers.
Distributed energy projects: Combined heat and power (CHP) operation to realize cascade utilization of energy and improve energy efficiency.
Remote areas: Power supply for areas where grid connection is difficult, relying on natural gas pipelines or LNG gas sources.
| Prime Power | 625KVA/500KW
| Standby Power | 688KVA/550KW
| Frequency/Speed | 50Hz/1500rpm
| Phase | 3 Phase,4 Wire
| Current | 900A
| Steady-state voltage regulation rate | ≤±2.5%
| Steady-state frequency adjustment rate | ≤5%
| Steady-state voltage fluctuation rate | ≤±1%
| Steady-state frequency fluctuation rate | ≤±1%
| Transient-state voltage regulation rate | -15% ~ +20%
| Transient- state frequency regulation rate | -10% ~ +10%
| Voltage stabilization time | ≤1.5S
| Frequency stabilization time | ≤7S
| Silent Type Noise Level | ≤77dB @7m, ≤82dB @1m
| Manufacturer | Kingway
| • Prime power: Continuous running at variable load for unlimited periods with 10% overload available for 1 hour in any 12 hour period. In accordance with ISO 8528,ISO 3046.
| • Standby power: Continuous running at variable load for duration of an emergency. No overload is permitted on these ratings. In accordance with ISO 3046.
| • Rated voltage: Available with customer requirement.
Hot Tags: 500kw 3 phase silent natural gas powered generator, China 500kw 3 phase silent natural gas powered generator manufacturers, suppliers, factory, 350KW 3 Phase Silent Natural Gas Powered Generator , 35kw 500kw gas generator , LPG Generator set , Supply 40KVA 600KVA Natural Gas LNG LPG Biogas , Water Cooled 50hz 1500rpm 60hz Silent 80kw 100kva Biogas Generator Set Main Grid , Water Cooled 50hz 1500rpm Silent 100kw 125kva Natural Gas Generator Set Main Grid
Previous
Water Cooled 50hz 1500rpm Silent 100kw 125kva Natural Gas Generator Set Main Grid
Kingway Natural Gas Generator 1250KVA Powered
Next
Send Inquiry
You Might Also Like
Kingway Natural Gas Generator 160KVA Powered
Kingway Natural Gas Generator 1250KVA Powered
Super Silent Diesel Generator Set
600KVA ATEX Certified Zone 2 Explosion Proof Diesel ...
185CFM Zone 2 Hazardous Area Diesel Sullair Air Comp...
750CFM Sullair ATEX Certified Zone 2 Explosion Proof...
To be the most competitive supplier in the global power industry.
Contact Us
info@kingwaygenerator.com
+8618653247836
Room 708, Building 6, No.267 Tailiu Road, Qingdao, China
Categories
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News Letter
Sign up to receive the latest information from us
SUBSCRIBE
Copyright © Qingdao Kingway Industry Co., Ltd.All Rights Reserved. Privacy Policy
Home
About Us
Products
News
Display Case
Solution
Contact Us
Showroom
Blog
Sitemap
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
