URL: https://www.kingwaygenerator.com/gas-generagtor-set/lpg-geneartor-set/250kw-lpg-power-dual-fuel-inverter-emergency.html
Accessed: 2026-10-28

China 250KW LPG Power Dual Fuel Inverter Emergency Use Recoil Start Generator Manufacturers Suppliers Factory - Kingway
info@kingwaygenerator.com +8618653247836
Language
English
Basa Jawa Indonesia
Việt Nam
Home
About Us
Customer First
Our Advantages
Certificate
FAQ
Products
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News
Display Case
Solution
Contact Us
Blog
Have any Questions?
+8618653247836
Home
>
Products
> Gas Generagtor Set > LPG Geneartor Set
>
Content
250KW LPG Power Dual Fuel Inverter Emergency Use Recoil Start Generator
Model: KGY250L
Type: Silent Type
Prime Power: 312.5KVA/250KW
Standby Power: 344KVA/275KW
SDEC Engine Model: YC6K420N-D30
Alternator Model: Kingway KAI313
Controller Model: Smartgen HGM 9510
Send Inquiry
Product Introduction
Product parameter
|
Model
|
KGY250L
|
Type
|
Silent Type
|
Prime Power:
|
312.5KVA/250KW
|
Standby Power
|
344KVA/275KW
|
SDEC Engine Model
|
YC6K420N-D30
|
Alternator Model
|
Kingway KAI313
|
Controller Model
|
Smartgen HGM 9510
As a professional manufacturer of LPG generator sets, we have been deeply engaged in the research and development, production, and customized services of gas power generation equipment for many years. Focusing on the clean energy power generation sector, we have developed a series of high-efficiency, environmentally friendly, stable, and low-consumption LPG (Liquefied Petroleum Gas) generator sets. Widely applicable to emergency civilian power supply, commercial standby power, industrial power supply, and independent power supply in remote areas, our products have been well recognized by clients and the industry worldwide for their superior performance and reliable operation quality.
An LPG generator set is a clean energy power generation device fueled by liquefied petroleum gas. Different from traditional diesel and gasoline generator sets, it converts the chemical energy of fuel into mechanical energy via a gas internal combustion engine to drive the generator and output electric power, serving as an energy-saving, environmentally friendly, and cost-effective distributed power generation solution. Powered by a mixture of propane and butane, LPG features stable storage and convenient access. It is ideal for scenarios without fixed gas pipelines or stable mains power and areas with strict environmental regulations, acting as an optimal alternative to conventional fuel generator sets.
An LPG generator set mainly consists of a gas engine, generator, intelligent control system, fuel supply system, cooling system and safety protection system. During operation, liquefied petroleum gas undergoes pressure stabilization, gasification and filtration before entering the engine cylinder. Fully mixed with air and ignited, the gas pushes the piston to do work, converting thermal energy into mechanical energy and driving the generator rotor to rotate. Electric power is then output based on the electromagnetic induction principle. The supporting intelligent control system monitors core parameters in real time, including unit speed, voltage, current, oil temperature and water pressure, and automatically adjusts output power according to load changes to ensure stable, safe and efficient operation of the unit.
|
Engine Specifications
|
Model
|
YC6K420N-D30
|
Rated /Standby Power(KW)
|
281/309
|
Cylinder Number
|
6
|
Type of combustion chamber
|
Direct-injection reentrant &omega; combustion chamber
|
Bore x Stroke (mm)
|
123x145
|
Compression ratio
|
16.8:1
|
Rated speed (RPM)
|
1500
|
Displacement (L)
|
10.34
|
Cooling method
|
Closed Water-cooled
|
Fuel
|
LPG
|
Voltage
|
230V/400V, 110V/220V, As Client's Requirement.
|
Frequency
|
50HZ
Hot Tags: 250kw lpg power dual fuel inverter emergency use recoil start generator, China 250kw lpg power dual fuel inverter emergency use recoil start generator manufacturers, suppliers, factory
Previous
Automatic Start LPG Generator Set Industrial Gas Generator Set
No Information
Next
Send Inquiry
You Might Also Like
2000KW Standby Power Biogas Engine Generator Set Con...
Kingway Natural Gas Generator 60KVA Powered
Kingway Natural Gas Generator 160KVA Powered
Kingway Natural Gas Generator 200KVA Powered
Supply 40KVA-600KVA Natural Gas LNG LPG Biogas
Water Cooled 50hz 1500rpm 60hz Silent 80kw 100kva Bi...
To be the most competitive supplier in the global power industry.
Contact Us
info@kingwaygenerator.com
+8618653247836
Room 708, Building 6, No.267 Tailiu Road, Qingdao, China
Categories
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News Letter
Sign up to receive the latest information from us
SUBSCRIBE
Copyright © Qingdao Kingway Industry Co., Ltd.All Rights Reserved. Privacy Policy
Home
About Us
Products
News
Display Case
Solution
Contact Us
Showroom
Blog
Sitemap
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
