URL: https://www.kingwaygenerator.com/gas-generagtor-set/natural-gas-generator-set/350kw-3-phase-silent-natural-gas-powered.html
Accessed: 2026-11-13

China 350KW 3 Phase Silent Natural Gas Powered Generator Manufacturers Suppliers Factory - Kingway
info@kingwaygenerator.com +8618653247836
Language
English
Basa Jawa Indonesia
Việt Nam
Home
About Us
Customer First
Our Advantages
Certificate
FAQ
Products
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News
Display Case
Solution
Contact Us
Blog
Have any Questions?
+8618653247836
Home
>
Products
> Gas Generagtor Set > Natural Gas Generator Set
>
Content
1 / 3
350KW 3 Phase Silent Natural Gas Powered Generator
Model: KGC438N
Voltage/Frequency: 400/230 V, 50 Hz
Standby Power: 480 kVA, 385 kW
Prime Power: 438 kVA, 350 kW
Send Inquiry
Product Introduction
The 350KW three-phase silent natural gas generator is a high-performance industrial power supply solution, integrating efficiency, environmental protection and low-noise operation. Tailored for large-scale facilities requiring uninterrupted and stable power, it leverages the cleanliness of natural gas and advanced noise reduction technology, making it ideal for both emergency and regular power supply across multiple industries.
Core Specifications:
Rated power of 350KW, three-phase power supply configuration compatible with industrial standard voltage ratings; Fueled by natural gas, it offers cost-effective energy consumption and meets strict emission standards, aligning with environmental regulations; Equipped with a high-efficiency generator core, it delivers superior power generation efficiency and stable voltage output, ensuring the safe operation of precision equipment.
Key Advantages:
Silent operation is a standout feature-integrating professional sound insulation enclosures, shock absorption structures and noise-reducing air ducts, its operating noise is significantly lower than traditional generators, enabling use in noise-sensitive areas such as residential complexes, hospitals and office buildings; Natural gas is easily accessible and cost-efficient, with combustion producing no black smoke and minimal pollutants, achieving a balance between economy and environmental friendliness; The compact design facilitates easy installation, with automatic start/stop functions for simplified operation and maintenance, ensuring high reliability.
Application Scenarios :
Suitable for factory workshops, commercial malls, data centers, hospitals, large stadiums, real estate projects and other venues. It serves as a reliable emergency backup power source to handle sudden grid outages, and can also function as a regular power supply to guarantee uninterrupted power for production, business operations and daily activities.
| Prime Power | 350KW/438KVA
| Standby Power | 385KW/480KVA
| Frequency/Speed | 50Hz/1500rpm
| Phase | 3 Phase,4 Wire
| Current | 630A
| Steady-state voltage regulation rate | ≤±2.5%
| Steady-state frequency adjustment rate | ≤5%
| Steady-state voltage fluctuation rate | ≤±1%
| Steady-state frequency fluctuation rate | ≤±1%
| Transient-state voltage regulation rate | -15% ~ +20%
| Transient- state frequency regulation rate | -10% ~ +10%
| Voltage stabilization time | ≤1.5S
| Frequency stabilization time | ≤7S
| Silent Type Noise Level | ≤77dB @7m, ≤82dB @1m
| Manufacturer | Kingway
| • Prime power: Continuous running at variable load for unlimited periods with 10% overload available for 1 hour in any 12 hour period. In accordance with ISO 8528,ISO 3046.
| • Standby power: Continuous running at variable load for duration of an emergency. No overload is permitted on these ratings. In accordance with ISO 3046 .
| • Rated voltage: Available with customer requirement.
Genset Features:
• All qualified generator sets are subjected to a comprehensive performance test which includes 0, 25% , 50% , 75%, 100% and, 110% load and to check, verify that all control systems, alarm and shut-down protection.
• Designed to comply with ISO8528/GB2820.
• High quality, reliable and complete power unit.
• Compact design
• Easy start and maintenance possibility
Genset Standard Configuration:
• Powered by Cummins diesel engine and coupled with Leroy Somer alternator.
• Install protective device :Radiator fan and water tank radiator.
• Control Module: ComAp
• Equipped with battery charger and 24V high performance maintenance-free lead-acid starting batteries and connecting cables.
• Breaker :MCCB
• Built-in shock pad.
• Exhaust Silencer: Externally at the top of generator set and extended outside the building
• Firm, durable, high-strength frame.
• Instruction manual of generator set, test report, etc.
• Documents for machine: Original technical documents of diesel engine and generator, instruction manual of generator set, test report, etc.
Hot Tags: 350kw 3 phase silent natural gas powered generator, China 350kw 3 phase silent natural gas powered generator manufacturers, suppliers, factory, 100kw natural gas generator , 160KW Natural Gas Generator , Kingway Natural Gas Generator 1250KVA Powered , Kingway Natural Gas Generator 200KVA Powered , Natural Gas Generator Set , Supply 40KVA 600KVA Natural Gas LNG LPG Biogas
Previous
160KW Natural Gas Generator
Supply 40KVA-600KVA Natural Gas LNG LPG Biogas
Next
Send Inquiry
You Might Also Like
Kingway Natural Gas Generator 60KVA Powered
Kingway Natural Gas Generator 160KVA Powered
Kingway Natural Gas Generator 250KVA Powered
160KW Natural Gas Generator
Supply 40KVA-600KVA Natural Gas LNG LPG Biogas
Water Cooled 50hz 1500rpm Silent 100kw 125kva Natura...
To be the most competitive supplier in the global power industry.
Contact Us
info@kingwaygenerator.com
+8618653247836
Room 708, Building 6, No.267 Tailiu Road, Qingdao, China
Categories
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News Letter
Sign up to receive the latest information from us
SUBSCRIBE
Copyright © Qingdao Kingway Industry Co., Ltd.All Rights Reserved. Privacy Policy
Home
About Us
Products
News
Display Case
Solution
Contact Us
Showroom
Blog
Sitemap
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
