URL: https://www.kingwaygenerator.com/gas-generagtor-set/natural-gas-generator-set/160kw-natural-gas-generator.html
Accessed: 2026-11-13

China 160KW Natural Gas Generator Manufacturers Suppliers Factory - Customized Service - Kingway
info@kingwaygenerator.com +8618653247836
Language
English
Basa Jawa Indonesia
Việt Nam
Home
About Us
Customer First
Our Advantages
Certificate
FAQ
Products
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News
Display Case
Solution
Contact Us
Blog
Have any Questions?
+8618653247836
Home
>
Products
> Gas Generagtor Set > Natural Gas Generator Set
>
Content
1 / 3
160KW Natural Gas Generator
Model: KGC200N
Voltage/Frequency: 400/230 V, 50 Hz
Standby Power: 220 kVA, 176 kW
Prime Power: 200 kVA, 160kW
Send Inquiry
Product Introduction
The 160KW Natural Gas Generator stands out as a high-performance, energy-saving power solution, harnessing clean natural gas to drive substantial operational cost reductions. Its advanced fuel combustion optimization ensures exceptional thermal efficiency and reduced fuel usage, maintaining a steady 160KW power supply while keeping energy loss to a minimum. Combining environmental friendliness with economic advantages, this generator is perfectly suited for prolonged, non-stop operation in industrial facilities and commercial venues alike
| Prime Power | 200KVA/160KW
| Standby Power | 220KVA/176KW
| Frequency/Speed | 50Hz/1500rpm
| Phase | 3 Phase,4 Wire
| Current | 288A
| Steady-state voltage regulation rate | ≤±2.5%
| Steady-state frequency adjustment rate | ≤5%
| Steady-state voltage fluctuation rate | ≤±1%
| Steady-state frequency fluctuation rate | ≤±1%
| Transient-state voltage regulation rate | -15% ~ +20%
| Transient- state frequency regulation rate | -10% ~ +10%
| Voltage stabilization time | ≤1.5S
| Frequency stabilization time | ≤7S
| Silent Type Noise Level | ≤77dB @7m, ≤82dB @1m
| Manufacturer | Kingway
| • Prime power: Continuous running at variable load for unlimited periods with 10% overload available for 1 hour in any 12 hour period. In accordance with ISO 8528,ISO 3046.
| • Standby power: Continuous running at variable load for duration of an emergency. No overload is permitted on these ratings. In accordance with ISO 3046 .
| • Rated voltage: Available with customer requirement.
Genset Features:
• All qualified generator sets are subjected to a comprehensive performance test which includes 0, 25% , 50% , 75%, 100% and, 110% load and to check, verify that all control systems, alarm and shut-down protection.
• Designed to comply with ISO8528/GB2820.
• High quality, reliable and complete power unit.
• Compact design
• Easy start and maintenance possibility
Genset Standard Configuration:
• Powered by Cummins diesel engine and coupled with Leroy Somer alternator.
• Install protective device :Radiator fan and water tank radiator.
• Control Module: ComAp
• Equipped with battery charger and 24V high performance maintenance-free lead-acid starting batteries and connecting cables.
• Breaker :MCCB
• Built-in shock pad.
• Exhaust Silencer: Externally at the top of generator set and extended outside the building
• Firm, durable, high-strength frame.
• Instruction manual of generator set, test report, etc.
• Documents for machine: Original technical documents of diesel engine and generator, instruction manual of generator set, test report, etc.
Hot Tags: 160kw natural gas generator, China 160kw natural gas generator manufacturers, suppliers, factory, 160KW Natural Gas Generator , 500kw 1200kw gas generator , Kingway Natural Gas Generator 250KVA Powered , LPG Generator set , Silent Natural Gas Generator Set , Supply 40KVA 600KVA Natural Gas LNG LPG Biogas
Previous
Kingway Natural Gas Generator 250KVA Powered
350KW 3 Phase Silent Natural Gas Powered Generator
Next
Send Inquiry
You Might Also Like
Kingway Natural Gas Generator 60KVA Powered
Kingway Natural Gas Generator 160KVA Powered
Kingway Natural Gas Generator 250KVA Powered
350KW 3 Phase Silent Natural Gas Powered Generator
Water Cooled 50hz 1500rpm 60hz Silent 80kw 100kva Bi...
Water Cooled 50hz 1500rpm Silent 100kw 125kva Natura...
To be the most competitive supplier in the global power industry.
Contact Us
info@kingwaygenerator.com
+8618653247836
Room 708, Building 6, No.267 Tailiu Road, Qingdao, China
Categories
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News Letter
Sign up to receive the latest information from us
SUBSCRIBE
Copyright © Qingdao Kingway Industry Co., Ltd.All Rights Reserved. Privacy Policy
Home
About Us
Products
News
Display Case
Solution
Contact Us
Showroom
Blog
Sitemap
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
