URL: https://www.kingwaygenerator.com/gas-generagtor-set/biogas-generator-set/70kw-double-membrane-biogas-storage-tank-for.html
Accessed: 2026-10-28

China 70KW Double Membrane Biogas Storage Tank For Waste Water Treatment Manufacturers Suppliers Factory - Kingway
info@kingwaygenerator.com +8618653247836
Language
English
Basa Jawa Indonesia
Việt Nam
Home
About Us
Customer First
Our Advantages
Certificate
FAQ
Products
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News
Display Case
Solution
Contact Us
Blog
Have any Questions?
+8618653247836
Home
>
Products
> Gas Generagtor Set > Biogas Generator Set
>
Content
1 / 3
70KW Double Membrane Biogas Storage Tank For Waste Water Treatment
Model: KGD250B
Type: Open Type
Prime Power:250KVA/200KW
Standby Power: 275KVA/220KW
SDEC Engine Model : SC9D340D2
Alternator Model: Kingway KAI250
Controller Model: Smartgen HGM 9510
Send Inquiry
Product Introduction
Product parameter
|
Model
|
KGD250B
|
Type
|
Open Type
|
Prime Power:
|
250KVA/200KW
|
Standby Power
|
275KVA/220KW
|
SDEC Engine Model
|
SC9D340D2
|
Alternator Model
|
Kingway KAI250
|
Controller Model
|
Smartgen HGM 9510
Biogas generator set is a power generation device that uses biogas as fuel and gas internal combustion engine as prime mover to drive AC generators, converting mechanical energy into electric and thermal energy. It is mainly composed of gas engine, synchronous AC generator and control system, featuring high efficiency, cost-effectiveness and environmental friendliness.
Our biogas generator sets are applicable to biogas derived from straw and mushroom residue, sewage biogas produced from sewage sludge, livestock manure and kitchen waste, as well as landfill gas. For detailed fuel information, please refer to biogas introduction.
Classification of Biogas Generator Sets
By gas source: Biological biogas generator set, sewage biogas generator set and landfill gas generator set.
By engine speed: High-speed biogas generator set with rotating speed over 1000 r/min, medium-speed biogas generator set with rotating speed ranging from 500 to 1000 r/min.
Advantages of Medium-speed Generator Sets
Compared with high-speed units, medium-speed gas generator sets possess prominent merits:
Longer service life and higher reliability. Low rotating speed effectively reduces engine abrasion and extends component lifespan. Less wear cuts maintenance costs and improves economic benefits. The overhaul cycle of medium-speed units exceeds 60,000 hours, while that of high-speed units is less than 15,000 hours. Turbochargers and intercoolers of high-speed equipment also suffer higher failure rates.
Superior thermal efficiency. Lower speed prolongs the mixing and combustion duration of gas and air inside cylinders for sufficient combustion, resulting in lower exhaust temperature.
Our company supplies biogas generator sets with power ranging from 200 kW to 3,700 kW. With growing awareness of economic benefits, energy utilization and environmental protection, biogas, a clean renewable energy realizing waste recycling, gains increasing popularity. Biofuel gas generated from animal and plant resources is widely promoted new renewable energy. Distributed power stations witness steady growth and boast promising prospects. We help clients expand business scope in the gas industry and strengthen market competitiveness.
Advantages of Biogas Generator Sets
Eco-friendly & Waste RecyclingTakes livestock manure, kitchen waste, straw and sewage sludge as raw materials, turns waste into clean energy, low pollutant emission and no black smoke.
Cost-effective OperationLow fuel cost, cuts power expenditure and reduces waste disposal fees simultaneously.
High Operational ReliabilityMedium-speed model features slight component wear, long service life and low failure rate, with long overhaul interval.
High Thermal EfficiencyFull gas combustion, low exhaust temperature and excellent energy conversion efficiency.
Wide Fuel AdaptabilityCompatible with biological biogas, sewage biogas and landfill gas.
Dual Energy Output Generates electricity and heat simultaneously, suitable for distributed energy supply.
Broad Application ProspectsConforms to renewable energy policies, brings good economic and competitive benefits.
|
Engine Specifications
|
Model
|
SC9D340D2
|
Rated /Standby Power(KW)
|
228/255
|
Cylinder Number
|
6
|
Type
|
4-Stroke,In-line
|
Bore x Stroke (mm)
|
114x144
|
Compression ratio
|
16.5:1
|
Rated speed (RPM)
|
1500/1800
|
Displacement (L)
|
8.9
|
Cooling method
|
Closed Water-cooled
|
Fuel
|
Biogas
|
Voltage
|
230V/400V, 110V/220V, As Client's Requirement.
|
Frequency
|
50HZ/60HZ
Hot Tags: 70kw double membrane biogas storage tank for waste water treatment, China 70kw double membrane biogas storage tank for waste water treatment manufacturers, suppliers, factory
Previous
500KW High-efficiency Biogas Genset Agricultural Waste
No Information
Next
Send Inquiry
You Might Also Like
425CFM Kingway Atex Certified Zone 2 Explosion Proof...
5m Vertical Manual Light Tower 120000 Lumens
4×400W Halogen Lamp 5m Vertical Manual Light Tower
10FT Offshore Reefer Container
400KVA Zone 2 Ex-proof Diesel Generator
2800KW 3500KVA Load Bank
To be the most competitive supplier in the global power industry.
Contact Us
info@kingwaygenerator.com
+8618653247836
Room 708, Building 6, No.267 Tailiu Road, Qingdao, China
Categories
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News Letter
Sign up to receive the latest information from us
SUBSCRIBE
Copyright © Qingdao Kingway Industry Co., Ltd.All Rights Reserved. Privacy Policy
Home
About Us
Products
News
Display Case
Solution
Contact Us
Showroom
Blog
Sitemap
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
