URL: https://www.kingwaygenerator.com/gas-generagtor-set/biogas-generator-set/2000kw-standby-power-biogas-engine-generator.html
Accessed: 2026-11-13

China 2000KW Standby Power Biogas Engine Generator Set Containerized Manufacturers Suppliers Factory - Kingway
info@kingwaygenerator.com +8618653247836
Language
English
Basa Jawa Indonesia
Việt Nam
Home
About Us
Customer First
Our Advantages
Certificate
FAQ
Products
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News
Display Case
Solution
Contact Us
Blog
Have any Questions?
+8618653247836
Home
>
Products
> Gas Generagtor Set > Biogas Generator Set
>
Content
1 / 3
2000KW Standby Power Biogas Engine Generator Set Containerized
Model: YC6C935N-D30
Rated /Standby Power(KW): 500/628
Cylinder Number: 6
Type: L-type, four-stroke, water-cooling
Send Inquiry
Product Introduction
Product parameter
| Model | KGD2500BS
| Type | Open Type
| Prime Power | 2500KVA/2000KW
| Standby Power | 2750KVA/2200KW
| SDEC Engine Model | Low emission
| Alternator Model | Kingway KAI2500
| Controller Model | Smartgen HGM 9510
With over 20 years of in-depth expertise in the biogas power generation equipment industry, KINGWAY specializes in the R&D and production of biogas generator sets and gas generator sets, while providing customized production of high-end diesel generator sets, explosion-proof generator sets and various power generation equipment. As a professional manufacturer focusing on supporting equipment for biogas power generation projects, KINGWAY relies on solid technical accumulation of biogas units, strict quality control system for biogas power generation equipment and a comprehensive engineering service network, serving as a trusted biogas power solution provider for global clients engaged in biogas power generation projects. Our products are sold worldwide, covering diverse application scenarios including agricultural and livestock breeding biogas projects, environmental sewage treatment biogas power generation, industrial organic waste gas biogas utilization, and rural biomass biogas energy supply.
Enterprise Strength: Focused Intelligent Manufacturing, Building Industry Benchmarks
KINGWAY owns a standardized modern production base dedicated to the intelligent manufacturing of biogas generator sets, equipped with full sets of professional biogas testing equipment, simulated gas source devices and complete machine commissioning facilities. We have built a full industrial chain covering core R&D of biogas generator sets, precision manufacturing of biogas equipment, strict testing for biogas working conditions, customized biogas engineering solutions, and after-sales operation and maintenance of biogas units. Centering on technological innovation for biogas power generation, the company has obtained 18 core patented technologies exclusively for biogas generator sets. We independently develop proprietary core technologies including dedicated biogas control systems, anti-corrosion heat dissipation systems and wide-range gas source adaptation systems. These technologies enable targeted optimization and customized production of biogas units to adapt to varying biogas concentrations, diverse organic waste gas sources and complex biogas power generation working conditions, effectively solving the common industry pain points of ordinary units such as poor adaptability to biogas conditions, high failure rates and low power generation efficiency.
Furthermore, the enterprise has passed more than ten international authoritative certifications including ISO system certification, CE, ATEX explosion-proof certification, RoHS, DNV, BV, SGS and CCS ship classification certification. Our production standards and product quality are fully aligned with international norms. Our equipment can meet global compliance requirements for civil, industrial, high-risk, offshore and explosion-proof working scenarios, making KINGWAY a fully qualified and professional manufacturer of power generation equipment in the industry.
Core Product Matrix: Full Product Coverage For Diverse Scenarios
Leveraging years of experience in biogas equipment R&D and production, KINGWAY has built a comprehensive product system centered on biogas generator sets and biogas power units, supplemented by a full range of power generation equipment. Our products perfectly match various biogas power generation projects and standby power supply scenarios. Among all product lines, biogas generator sets and biogas combined heat and power (CHP) units serve as our flagship core products with the highest market recognition and abundant practical engineering cases.
1. Biogas / Gas Generator Sets (Core Advantage Products)
As KINGWAY's flagship green energy equipment, our biogas generator sets effectively solve the prevalent industry pain points including unstable gas sources, fluctuating methane concentration, high sulfur and moisture impurities, severe unit corrosion, low power generation efficiency and low equipment availability. After rounds of specialized technical iteration, our units are highly adaptable to various complex biogas sources, including livestock and poultry breeding biogas, kitchen waste biogas, industrial wastewater anaerobic biogas and crop straw biomass biogas. Equipped with self-developed intelligent air intake regulation and precise combustion control systems exclusive for biogas, the units automatically adapt to biogas with different purity levels, featuring strong anti-fluctuation capability, stable operation, ultra-low failure rate and excellent biogas corrosion resistance. Standardly configured with a biogas CHP waste heat recovery system, the overall energy utilization efficiency exceeds 85%. Widely applied in farm biogas power generation projects, sewage treatment plant biogas utilization projects, solid waste treatment center biogas energy stations, rural biomass biogas centralized energy supply systems and industrial plant biogas self-provided power stations, our units realize full resource utilization of organic waste, enabling customers to achieve waste-to-energy conversion, energy cost reduction, environmental compliance and sustainable economic benefits through biogas power generation.
| Engine Specifications
| Model | YC6C935N-D30
| Rated /Standby Power(KW) | 500/628
| Cylinder Number | 6
| Type | L-type, four-stroke, water-cooling
| Bore x Stroke (mm) | 200x210
| Compression ratio | 11.5:1
| Rated speed (RPM) | 1500/1800
| Displacement (L) | 39.5
| Cooling method | Closed Water-cooled
| Fuel | Biogas
| Voltage | 230V/400V, 110V/220V, As Client's Requirement.
| Frequency | 50HZ/60HZ
Hot Tags: 2000kw standby power biogas engine generator set containerized, China 2000kw standby power biogas engine generator set containerized manufacturers, suppliers, factory
Previous
No Information
500KW High-efficiency Biogas Genset Agricultural Waste
Next
Send Inquiry
You Might Also Like
60KVAZone 2 Ex-proof Diesel Generator
425CFM Kingway Atex Certified Zone 2 Explosion Proof...
500KW High-efficiency Biogas Genset Agricultural Waste
70KW Double Membrane Biogas Storage Tank For Waste W...
1000W×4 Halogen Lamp 5m Vertical Manual Light Tower
Marine Offshore Lifting Cargo Basket
To be the most competitive supplier in the global power industry.
Contact Us
info@kingwaygenerator.com
+8618653247836
Room 708, Building 6, No.267 Tailiu Road, Qingdao, China
Categories
Gas Generagtor Set
High-end Diesel Generator
ATEX Certified Zone 2 Products
Load Bank
Light Tower
Offshore Container
News Letter
Sign up to receive the latest information from us
SUBSCRIBE
Copyright © Qingdao Kingway Industry Co., Ltd.All Rights Reserved. Privacy Policy
Home
About Us
Products
News
Display Case
Solution
Contact Us
Showroom
Blog
Sitemap
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
