URL: https://www.kofopower.com/2024/xingpubiao_0730/97.html
Accessed: 2026-11-03

峰动力发电用柴油机型谱表 - 峰动力发电用柴油机型谱表 - 山东科发动力有限公司
网站首页 |
联系我们 |
中文版 |
English
首页
关于我们
企业简介
管理团队
企业文化
山东科发动力有限公司是一家集柴油机研发、制造、销售为一体的专业化高科技企业。公司主导产品为R、100、Y80和斯太尔四大系列柴油机，功率覆盖范围从10Kw到360Kw。
科发优势
技术研发
科技化生产
公司拥有一支有着二十余年柴油机制造实践经验的技术队伍和管理团队，坚持以市场为导向，以客户需求为关注焦点。
产品介绍
YT系列
MN系列
MT系列
WT系列
峰动力发电用柴油机型谱表
公司主导产品为R、100、Y80和斯太尔四大系列柴油机，功率覆盖范围从10Kw到360Kw。
售后服务
服务流程
服务承诺
质量是坚实的基石
电话：0536-7625808
联系我们
联络方式
销售服务电话：0536-7625298
电话：0536-7625808

产品中心
YT系列
MN系列
MT系列
WT系列
峰动力发电用柴油机型谱表
您现在所在的位置: &nbsp&nbsp首页&nbsp&nbsp
>> 产品中心
>> 峰动力发电用柴油机型谱表 峰动力发电用柴油机型谱表
峰动力发电用柴油机型谱表
| | 峰动力发电用柴油机型谱表(内销）
| 系列 | 序号 | 型号 | 缸数/缸径/行程(mm) | 总排量(L) | 燃烧方式 | 进气方式 | 标定功率/转速(kw/min) | 净质量(含水箱、空滤器、不含消声器)(kg) | 外形尺寸(含水箱、空滤支架，不含空滤器、消声器)(mm) | 冷却液容积(L) | 润滑油容积(L) | 飞轮壳/飞轮接口 | 建议配套机组功率(kW)
| YT | 1 | 4YT23-20D | 4/88/95 | 2.31 | 直喷式 | 自然吸气 | 20/1500 | 210 | 990×602×775 | 12 | 10 | SAE4/7.5 | 15
| 2 | 4YT23-30D | 4/88/95 | 2.31 | 直喷式 | 增压 | 30/1500 | 230 | 990×602×775 | 12 | 10 | SAE4/7.5 | 24
| MN | 3 | 4MN36-30D | 4/100/115 | 3.61 | 直喷式 | 自然吸气 | 30/1500 | 350 | 1079×615×925 | 16 | 13 | SAE3/11.5 | 24
| 4 | 4MN42-38D | 4/105/120 | 4.15 | 直喷式 | 自然吸气 | 38/1500 | 360 | 1079×615×925 | 17 | 13 | SAE3/11.5 | 34
| 5 | 4MN42-60D | 4/105/120 | 4.15 | 直喷式 | 增压 | 60/1500 | 370 | 1075×630×938 | 18 | 13 | SAE3/11.5 | 50
| MT | 6 | 4MT55-88D | 4/110/140 | 5.32 | 直喷式 | 增压 | 88/1500 | 480 | 1230×675×1022 | 23 | 15 | SAE3/11.5 | 80
| 7 | 4TT55-110D | 4/110/140 | 5.32 | 直喷式 | 增压中冷 | 110/1500 | 510 | 1360×725×1072 | 27 | 15 | SAE3/11.5 | 100
| 8 | 6MT80-132D | 6/110/140 | 7.98 | 直喷式 | 增压 | 132/1500 | 660 | 1525×840×1115 | 33 | 18 | SAE3/11.5 | 120
| 9 | 6MT80-165D | 6/110/140 | 7.98 | 直喷式 | 增压中冷 | 165/1500 | 720 | 1296×931×1116 | 46 | 18 | SAE3/11.5 | 150
| WT | 10 | WT10B-231DE | 6/126/130 | 9.72 | 直喷式 | 增压中冷 | 231/1500 | 1040 | 1813×906×1242 | 52 | 30 | SAE1/14 | 200
| 11 | WT10B-275DE | 6/126/130 | 9.72 | 直喷式 | 增压中冷 | 275/1500 | 1080 | 1813×906×1242 | 52 | 30 | SAE1/14 | 240
| 12 | WT13B-308DE | 6/131/155 | 12.53 | 直喷式 | 增压中冷 | 308/1500 | 1230 | 1888×956×1288 | 55 | 30 | SAE1/14 | 260
| 13 | WT13B-330DE | 6/131/155 | 12.53 | 直喷式 | 增压中冷 | 330/1500 | 1230 | 1888×956×1288 | 55 | 30 | SAE1/14 | 300
Copyright 2014 山东科发动力有限公司 版权所有
技术支持： 威龙商务 &nbsp&nbsp&nbsp&nbsp鲁ICP备08109620号
地址：山东省安丘市泰山西街西段
电话：0536-7625808
销售服务电话：0536-7625298
网址：http://www.kofopower.com
手机端
