URL: https://www.koopchina.com/cjyfdjzKDF67QQ3.html
Accessed: 2026-11-13

Changzhou Koop Power Machinery Co., Ltd.
Changzhou Koop Power Machinery Co., Ltd.
Language
中文
Home
About Us
Products
Diesel Series
Gasoline Series
Construction machinery
Tiller
News Center
News Center
Contact Us
Research center
Center Introduction
Research Direction
Equipment
Recruitment
Technical Support
info@koopchina.com
Koop tech, power the world
Changzhou Koop Power Machinery Co., Ltd.
Home
About Us
Products
Diesel Series
Gasoline Series
Construction machinery
Tiller
News Center
Contact Us
Research center
Center Introduction Research Direction Equipment Recruitment Technical Support
Call Us For Consultation
+86-519-88380705
Contact us
WHAT ARE YOU LOOKING FOR?
* This field is required
Total quantity you need
* This field is required
* This field is required
Email format error
Due to email instability, you might miss our correspondence. Please provide your phone number for alternative contact. This field is required
Telephone information is wrong!
Send Message
Super silent generator set
Your location:Home
Products
Diesel Series
Generator Set
Super silent generator set
Ultra-quiet generator set KDF6700QQ(-3)
Product category
Diesel Series
Diesel engine
Single cylinder air cooling
Multi-cylinder diesel engine
Single cylinder water cooling
Generator Set
Open frame generator set
Silent generator set
Super silent generator set
Welding generator set
Water pump unit
General water pump
Cast iron water pump
High pressure pump
Gasoline Series
Petrol Engine
Side valve
Overhead valve
Generator Set
Water pump unit
Construction machinery
Plate compactor
Concrete cutting machine
Tiller
Contact Us
Tel: +86-519-88380705
Email: info@koopchina.com
Add: No.6 Hexiang Road, Wujin Economic Development Zone, Changzhou, Jiangsu, China.
0 Shopping Cart
Delete all items
Proceed to send inquiry
*
*
*
Ultra-quiet generator set KDF6700QQ(-3)
Inquire Now
WHAT ARE YOU LOOKING FOR?
* This field is required
Total quantity you need
* This field is required
* This field is required
Email format error
Due to email instability, you might miss our correspondence. Please provide your phone number for alternative contact. This field is required
Telephone information is wrong!
Send Message
| model | KDF6700QQ(-3)
| Frequency (Hz) | 50
| Voltage (V) | 230 400
| Rated power (kVA) | 4.2 5.3
| Power limit (kVA) | 4.5 5.6
| Number of phases | Single phase/three phase
| Excitation method | Brush self-excitation
| Power factor (φ) | 1.0 0.8
| Insulation class | H
| Fuel tank capacity (L) | 14.5
| Noise level at 7 meters (dB) | 65
| Power model | KD186FAE
| Startup method | Electric start
| Power Type | Single cylinder four stroke air-cooled vertical
| Cylinder diameter*stroke (mm) | 86*72
| Displacement (L) | 0.418
| Compression ratio | 19.5 : 1
| Speed ​​(rpm) | 3000
| Engine power (kW) | 5.8
| Oil capacity (L) | 1.65
| Fuel brand | Diesel: 0# (summer), -10# (winter)
| Engine oil brand | SAE10W30 (CD grade and above)
| Low oil pressure alarm | Configuration
| Optional | ATS/Remote Control
| Dimensions (mm) | 995*645*890
| Net weight (kg) | 207
The Science Popularization R&D team never stops, they keep working hard and innovating to meet your increasingly personalized needs.
The new ultra-quiet unit takes quietness as the primary R&D and design goal, emphasizes the pleasure and comfort that the product brings to customers, and meets the needs of high-end users in the market. The noise control reaches the advanced level at home and abroad, subverting the traditional image of low-noise diesel engines.
product features
Ultra-low noise
The noise control has reached the advanced level at home and abroad, subverting the traditional image of low-noise units and bringing you super pleasant and comfortable feeling.
Unique appearance
Brand-new product structure design, KOOP brand unique appearance, red and black combination, highlighting quality and taste.
U-shaped air duct
A new corridor-style air duct design is adopted, and all air intake and exhaust pass through a "U"-shaped maze to achieve a sound insulation effect.
Super strong structure
The entire shell and chassis are made of thick steel plates to enhance the structural strength of the machine. The product is sturdy and durable, and also achieves the effect of sound insulation and vibration reduction.
Stable output
All-copper motor, F-class insulation, high conversion efficiency; intelligent voltage regulation AVR, stable voltage, small voltage waveform distortion.
| model | KDF6700QQ(-3)
| Frequency [Hz] | 50 60
| Voltage [V] | 220,230,240,110/220,115/230,120/240,220/380,230/400,240/415
| Rated power[KVA] | 4.2( 5.3 ) 4.5 ( 5.6 )
| Power limit [Kva] | 4.5 (5.6) 5.0 ( 6.3 )
| Number of phases | Single phase/three phase
| Excitation method | Brushless self-excited or brushed motor
| Power factor Φ | 1(0.8)
| Insulation class | F
| Fuel tank capacity [L] | 14.5
| Noise at 7 meters | 63
| Power model | KD186FAE
| Startup method | Electric start
| Power Type | 单缸、四冲程、风冷、立式
| Cylinder diameter*stroke[mm] | 86*72
| Displacement | 0.418L
| Compression ratio | 19.5:1
| Speed ​​[rpm] | 3000 3600
| Power [Kw] | 5.8 6.6
| Oil capacity[L] | 1.65
| Fuel consumption [g/kwh] |
| Fuel brand | Diesel: 0#(summer), -10#(winter)
| Engine oil brand | SAE10W30 (CD grade and above)
| Low oil pressure alarm | with
| Optional | ATS
| remote control
| Dimensions [mm] | 995*645*750
| Net weight [Kg] | 200
Inquire Now
Name: *
Mobile:
E-mail: *
Message: *
Ultra-quiet generator set KDF6700QQ(-3)
Verification code: *
Other products
Ultra-quiet generator set KDF6700QQ(-3)
Ultra-quiet generator set KDF7500QQ(-3)
Ultra-quiet generator set KDF8500QQ(-3)
Tel:
+86-13775028236
No.6 Hexiang Road, Wujin Economic Development Zone, Changzhou, Jiangsu, China.
Email:
info@koopchina.com
KOOP
Koop Power Machinery Co., Ltd. is a company specializing in the research and development and manufacturing of small power engines and emergency electricity supply systems. The core team is composed of senior technical experts and management elites in the industry, with leading design capabilities and rich engineering practice in the fields of internal combustion engines and power electronics technology. Through unremitting efforts, Kepu has developed into a leading professional supplier of small power engines and mobile power supply industries in China.
Product
Diesel Engine
Diesel Generator
Diesel Water Pump
Gasoline Series
Construction machinery
Navigation
About Koop
Products
News Center
Contact Us
Contact
Wechat QR code
CopyRight © 2024-2026 Changzhou Koop Power Machinery Co., Ltd. All rights reserved Sitemap All tags Designed by Zhonghuan Internet
+86-
info@koopchina.com
Facebook
WhatsApp
FaceBook
E-mail
Contact
