URL: https://www.kotenpower.com/product/40kva-cummins-seires-diesel-generator-silent-type
Accessed: 2026-10-28

Supply 40kVA Cummins Seires Diesel Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
Cummins DCEC Series Diesel Generator Set
>
40kVA Cummins Seires Diesel Generator Silent Type
40kVA Cummins Seires Diesel Generator Silent Type
40kVA Cummins Seires Diesel Generator Silent Type
Brand
Koten Power
Product origin
Fujian China
Delivery time
20 - 25days
Supply capacity
200 pcs per month
With the reliability Koten gensets had been widly applicated for hospital, factories, shopping mall, hotel, banks, telecommunictaion, residential, airport, stations, military ect.
 Email
 Download
Koten Power Diesel Generator Set Powered By Cummins Engine.
50Hz ,400V Three Phase Prime Power 32KW / 40KVA.
60Hz, 220V Three Phase Prime Power 36KW / 45KVA.
Koten Power Cummins series generator set adopts Cummins engine as the power source. Cummins As a global power leader who is devoted to the engine R&D and manufacturer since 1919 in Columbus. it has become the largest diesel engine manufacturer in the world providing more than 160 countries sales and aftersales service.
Features & Benefits Of Cummins Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
24/7 global after-sales service and spare parts supply.
Full range.
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten gensets had been widly applicated for hospital, factories, shopping mall, hotel, banks, telecommunictaion, residential, airport, stations, military ect.
1,Technical data.
| Genset Specification | Genset Model
| KC40D5
| KC45D6
| Frequency | 50Hz | 60Hz
| Prime Power | 32kW | 40kVA | 36kW | 45kVA
| Standby Power | 35kW | 44kVA | 40kW | 50kVA
| Rated Voltage | 400/230V | 220/127V
| Rated Current | 43A | 91.8A
| Engine Specification | Engine Brand | Cummins
| Model | 4BT3.9-G2
| Aspiration | Turbocharged
| Fuel System | BYC A/Electronic Governor
| No.Cylinders | 4 In Line
| Displacement | 3.9L
| Bore * Stroke | 102*120mm
| Compression Ratio | 17.3:1
| Rated Speed | 1500rpm | 1800rpm
| Rated Power (With Fan) | 36kW | 40kW
| Governor Type | Electrical | Electrical
| Start Motor | 24V
| Alternator Specification | Alternator Brand | Koten KA-184J | Koten KA-184H
| Stamford PI144J | Stamford PI144J
| Phase | 3
| Voltage | 400/230V | 220/127V
| Wiring Type | 3 Phase 4Wire,Y Type
| Bearing | Single
| Power Factor | 0.8
| Frequency | 50Hz | 60Hz
| Prime Power | 32kW | 38kW
| Exciter Type | Brushless, Self-Excitation
| Voltage Regulation | ± 1%
| Protection Grade | IP23
| Isulation Grade | H/H
| Altitude | 1000m
2.Genset Controller:
3.Genset Configuration:
Standard:
Genset coupled with Original Cummins engine with heavy-duty air filter, oil filter, fuel filter, fuel and water separator. Standard Koten brand brushless ac alternators. Alternator optional for Stamford, Leroy Somer, Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale impedance combined type muffler with high quality soundproof and insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset standard with 4 lift eyes, lift pockets on the base frame and lifting port on the top of the canopy which ensure the gensets can be transport easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Download
 50HZ Cummins Series Silent Diesel Generator Set.pdf
 60HZ Cummins Series Silent Diesel Generator Set.pdf
Related Products
20kVA Cummins Silent Diesel Generator Set
25kVA Cummins Series Diesel Genset Silent Type
30kVA Cummins Series Generator Set Silent Type
50kVA Cummins Series Power Generator Set
Product Tag:
Diesel Generator
40kVA Generator
Generator Silent Type
32kW Generator
45kVA Generator
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

