URL: https://img.35cloud.cn/30012/50HZ%20YTO%2050KVA%20Diesel%20Generator%20Set%20Specification.pdf
Accessed: 2026-10-29
From: https://www.kotenpower.com/product/yto-series-40kw-50kva-supper-silent-diesel-generator-set

| Koten | Power | 50Hz
Generator
Model :
KDY-50/S
| PRP | ESP
Standby
| Voltage/Ph | Hz/rpm
PF
| kW | kVA
| kW | kVA
Amps
| 40 | 50 | 44 | 55 | 79 | 400/3Ph | 50/1500 | 0.8
Prime power
According to ISO8528-1, prime power is the maximum power available during a variable power sequence, which may be run for
an unlimited number of hours per year, between stated maintenance intervals.The permissible average power output during at 24 hours
period shall not exceed 80% of the prime power. 10% overload available for governing purposes only.
Standby power
According to ISO 8528-1, It is defined as the maximum power available, under the agreed operating conditions, for which the
generating set is capable of delivering for up to 500 hours of operation per year (of which no more than 300 hours for continuative use)
with the maintenance intervals and procedures being carried out as prescribed by the manufacturers. No overload capability is available.
| Diesel | Generator Set
| Engine Make /Model | YTO LR4B5-D
| Alternator Make /Model | Brushless, self-exciting
| Control Panel | Smartgen HGM6110N
| Base Frame / Silent Canopy | Robust Structure/ Corrosion Resistant
| Circuit Breaker Type | 3pole MCCB (4P Available as option)
| Built in Base Fuel Tank Capacity | 8-12hrs
| Battery | Maintenance free Lead Acid
| Dimension and | Weight
| Dimension | Open
Silent
| Fuel | Consumption
| Length (L) | 1800mm | 2400mm
| Width (W) | 800mm | 950mm
| 100% | prime
| power | 7.8 L/hr
| Height (H) | 1250mm | 1350mm
| Net Weight | 875KG | 1150KG
Koten Power
www.kotenpower.com
| Koten | Power | 50Hz
Generator
| § | Engine and Alternator
Specification
| Engine | Alternator
| Engine Brand /Model | YTO LR4B5-D
| Number of phase | 3
| Fuel injection system | Direct Inject
| Power factor (Cos Phi) | 0.8
| No. of cylinders | 4
| Poles | 4
| Bore | 105mm
| Winding Connections (standard) | Star-serie
| Stroke | 135mm
| Terminals | 12
| Compression ratio | 17.0:1
| Insulation type | H class
| Displacement | 4.95L
| Winding Pitch | 2/3
| Engine speed | 1500 rpm
| IP rating | IP23
| Rated power | 48KW
| Excitation system | Self-excited
| Intake type | Natural Aspiration
| Bearing | Single bearing
| Cooling methed | Forced watercooling
| Coating | Vacuum impregnation
| Governor | Mechanical
| Voltage regulator | A.V.R
| Start motor | 12V
| Couping | Flexible disc
§ Controller
| Configuration | Genset Option Features
| § | Emergency stop button
| § | Battery charge
| § | Protection MCB
| § | Engine heater
| § | Battery charger
| § | Daily fuel tank
| § | Integrated aviation plug
| § | Auto Transfter Switch( ATS)
| § | ATS connection
| § | Parallel control panels
| § | Digital control module
| § | Circuit Breaker MCCB & ACB
| § | Remote Control Panel
| § | Weatherproof/soundproof Canopy
| Main Features | §
Trailer type Gensets
| § | Automatic mains failure
| § | Engine control,Generator protection
Quality Standards
| § | Built in alarms and warnings | § ISO9001:2000,ISO14000,ISO3046
| § | Remote Start operation available | § ISO8528 BS4999
| § | Daily / weekly / monthly exerciser | § BS5514,AS1359,ICE34
| § | Weekly operation schedule programs
§ CE Compliance
| § | Fuel pump control
| § | Mains simulation
| § | Block heater control
Koten Power ,reserves the right to modify the
| § | Field adjustable parameters
| § | Free MS-Windows Remote monitoring
characteristics of its product at any time in order to incorporate
| § | LED displays
the latest technological developments.The information
| § | Configurable analogue inputs
contained in this document may therefore be changed without
| § | I/O expansion capability
notice.For more technical data.
Koten Power
www.kotenpower.com
