URL: https://img.35cloud.cn/30012/60HZ%20YTO%2038KVA%20Diesel%20Generator%20Set%20Specification.pdf
Accessed: 2026-11-03
From: https://www.kotenpower.com/product/yto-series-24kw-30kva-hot-sales-silent-diesel-genset

| Koten | Power | 60Hz
Generator
Model :
KDY-38/S
| PRP | ESP
Standby
| Voltage/Ph | Hz/rpm
PF
| kW | kVA
| kW | kVA
Amps
| 30 | 38 | 33 | 41 | 108 | 220/3Ph | 60/1800 | 0.8
Prime power
According to ISO8528-1, prime power is the maximum power available during a variable power sequence, which may be run for
an unlimited number of hours per year, between stated maintenance intervals.The permissible average power output during at 24 hours
period shall not exceed 80% of the prime power. 10% overload available for governing purposes only.
Standby power
According to ISO 8528-1, It is defined as the maximum power available, under the agreed operating conditions, for which the
generating set is capable of delivering for up to 500 hours of operation per year (of which no more than 300 hours for continuative use)
with the maintenance intervals and procedures being carried out as prescribed by the manufacturers. No overload capability is available.
| Diesel | Generator Set
| Engine Make /Model | YTO YT3B2-D
| Alternator Make /Model | Brushless, self-exciting
| Control Panel | Smartgen HGM6110N
| Base Frame / Silent Canopy | Robust Structure/ Corrosion Resistant
| Circuit Breaker Type | 3pole MCCB (4P Available as option)
| Built in Base Fuel Tank Capacity | 8-12hrs
| Battery | Maintenance free Lead Acid
| Dimension and | Weight
| Dimension | Open
Silent
| Fuel | Consumption
| Length (L) | 1500mm | 2100mm
| Width (W) | 720mm | 900mm
| 100% | prime
| power | 6.76 L/hr
| Height (H) | 1150mm | 1052mm
| Net Weight | 703KG | 850KG
Koten Power
www.kotenpower.com
| Koten | Power | 60Hz
Generator
| § | Engine and Alternator
Specification
| Engine | Alternator
| Engine Brand /Model | YTO YT3B2-D
| Number of phase | 3
| Fuel injection system | Direct Inject
| Power factor (Cos Phi) | 0.8
| No. of cylinders | 3
| Poles | 4
| Bore | 108mm
| Winding Connections (standard) | Star-serie
| Stroke | 120mm
| Terminals | 12
| Compression ratio | 17.0:1
| Insulation type | H class
| Displacement | 3.3L
| Winding Pitch | 2/3
| Engine speed | 1800 rpm
| IP rating | IP23
| Rated power | 36KW
| Excitation system | Self-excited
| Intake type | Natural Aspiration
| Bearing | Single bearing
| Cooling methed | Forced watercooling
| Coating | Vacuum impregnation
| Governor | Mechanical
| Voltage regulator | A.V.R
| Start motor | 12V
| Couping | Flexible disc
§ Controller
| Configuration | Genset Option Features
| § | Emergency stop button
| § | Battery charge
| § | Protection MCB
| § | Engine heater
| § | Battery charger
| § | Daily fuel tank
| § | Integrated aviation plug
| § | Auto Transfter Switch( ATS)
| § | ATS connection
| § | Parallel control panels
| § | Digital control module
| § | Circuit Breaker MCCB & ACB
| § | Remote Control Panel
| § | Weatherproof/soundproof Canopy
| Main Features | §
Trailer type Gensets
| § | Automatic mains failure
| § | Engine control,Generator protection
Quality Standards
| § | Built in alarms and warnings | § ISO9001:2000,ISO14000,ISO3046
| § | Remote Start operation available | § ISO8528 BS4999
| § | Daily / weekly / monthly exerciser | § BS5514,AS1359,ICE34
| § | Weekly operation schedule programs
§ CE Compliance
| § | Fuel pump control
| § | Mains simulation
| § | Block heater control
Koten Power ,reserves the right to modify the
| § | Field adjustable parameters
characteristics of its product at any time in order to
| § | Free MS-Windows Remote monitoring
| § | LED displays
incorporate the latest technological developments.The
| § | Configurable analogue inputs
information contained in this document may therefore be
| § | I/O expansion capability
changed without notice.For more technical data.
Koten Power
www.kotenpower.com
