URL: https://www.kotenpower.com/product/125kva-weichai-silent-diesel-generator-set
Accessed: 2026-10-28

Supply 125kVA Weichai Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
Weichai Series Diesel Generator Set
>
125kVA Weichai Silent Diesel Generator Set
125kVA Weichai Silent Diesel Generator Set
125kVA Weichai Silent Diesel Generator Set
Brand
Koten
Product origin
China
Delivery time
20-25days
Supply capacity
200set per month
1- Weichai engine diesel generator set powered from 20kva to 2000kva.
2- Alternator optional: Koten/Leroysomer/Stamford.
3- Controller optional: Smartgen/Deepsea/ComAp.
4- 8hrs fuel tank as standard optional 12hrs or 24hrs big fuel tank capacity.
5- 1 Year global warranty.
 Email
 Download
Koten Power Diesel Generator Set Powered By Weichai Engine.
50Hz ,400V Three Phase Prime Power 100KW / 125KVA.
60Hz, 220V Three Phase Prime Power 100KW / 125KVA.
Features & Benefits Of Weichai Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
24/7 global after-sales service and spare parts supply.
Full range.
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten
gensets had been widly applicated for hospital, factories, shopping
mall, hotel, banks, telecommunictaion, residential, airport, stations,
military ect.
1,Technical data.
|
| Diesel Genset
| Model | KW125D5 | KW125D6
| Frequency | 50Hz | 60Hz
| Phase | 3Ph | 3Ph
| Voltage | 230/400V | 127/220V
| Prime Power | 100 kW/125 kVA | 100kW/125kVA
| Standby Power | 110 kW/137.5 kVA | 110kW/137.5kVA
| Fuel Tank Capacity | 8hrs | 8hrs
|
| Engine Datesheet
| Engine Brand | WEICHAI
| Engine Model | WP6D132E200 | WP6D132E201
| Engine speed | 1500rpm | 1800rpm
| Rated power | 120 kW | 120 kW
| No.of Cylinder | 6
| Bore | 105mm
| Strock | 130mm
| Displacement | 6.75L
|
| Fuel Comsuption (L/Hr)
| 100% Prime power | 30.1 | 28.5
| 75% Prime power | 21.5 | 21.8
| 50% Prime power | 15.0 | 15.2
|
| Alternator Optional
| Alternator Brand | Koten/Leroysomer/Stamford
|
| Controller Optional
| Controller Brand | Smartgen/ComAp/Deepsea
|
| Genset Dim and Weight
| Dim | 3312*1100*1760mm
| Weight | 2007kgs
2. Genset Controller:
3. Genset Configuration:
Standard:
Genset
coupled with Original Cummins engine with heavy-duty air filter, oil
filter, fuel filter, fuel and water separator. Standard Koten brand
brushless ac alternators. Alternator optional for Stamford, Leroy Somer,
Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale
impedance combined type muffler with high quality soundproof and
insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset
standard with 4 lift eyes, lift pockets on the base frame and lifting
port on the top of the canopy which ensure the gensets can be transport
easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Download
 50HZ Weichai Series Silent Diesel Generator Set.pdf
 60HZ Weichai Series Silent Diesel Generator Set.pdf
Related Products
20kVA Weichai Silent Diesel Generator Set
30kVA Weichai Silent Diesel Generator Set
38kVA Weichai Silent Diesel Generator Set
50kVA Weichai Silent Diesel Generator Set
Product Tag:
125kva weichai diesel generator
125kva weichai diesel genset
WP6D132E200 diesel generator
WP6D132E200 weichai generator
125kva weichai generator set
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

