URL: https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set
Accessed: 2026-10-28

Supply SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
SDEC Series Diesel Generator Set
>
SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set
SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set
SDEC series 60kw 75kva Silent Electric Diesel Power Generator Set
Brand
Koten
Product origin
China
Delivery time
20-25days
Supply capacity
200set per month
Base Rating Power For SDEC Series Generator
60kW /75kVA @50Hz 400/230V; 64kW /80kVA @60Hz 220/127V
 Email
 Download
Koten Power Diesel Generator Set Powered By SDEC Engine.
50Hz ,400V Three Phase Prime Power 60KW / 75KVA.
60Hz ,220V Three Phase Prime Power 64KW / 80KVA.
Features & Benefits Of SDEC Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
Compact design
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten
gensets had been widly applicated for hospital, factories, shopping
mall, hotel, banks, telecommunictaion, residential, airport, stations,
military ect.
1,Technical data.
|
| Diesel Genset
| Model | KS75D5 | KS80D6
| Frequency | 50Hz | 60Hz
| Phase | 3Ph | 3Ph
| Voltage | 230/400V | 127/220V
| Prime Power | 60kW/75kVA | 64kW/80kVA
| Standby Power | 66kW/83kVA | 70kW/88kVA
| Fuel Tank Capacity | 8hrs | 8hrs
|
| Engine Datesheet
| Engine Brand | SDEC
| Engine Model | 4ZTAA4.1-G31
| Engine speed | 1500rpm | 1800rpm
| Rated power | 74 kW | 80 kW
| No.of Cylinder | 4
| Bore | 105mm
| Strock | 118mm
| Displacement | 4.1L
|
| Fuel Comsuption (L/Hr)
| 100% Prime power | 12.77 | 13.45
| 75% Prime power | 9.76 | 10.14
| 50% Prime power | 6.67 | 7.22
|
| Alternator Optional
| Alternator Brand | Koten/Leroysomer/Stamford
|
| Controller Optional
| Controller Brand | Smartgen/ComAp/Deepsea
|
| Genset Dim and Weight
| Dim | 2500*1000*1350mm
| Weight | 1230kgs
2,Genset Controller:
3.Genset Configuration:
Standard:
Genset
coupled with Original Fawde engine with heavy-duty air filter, oil
filter, fuel filter, fuel and water separator. Standard Koten brand
brushless ac alternators. Alternator optional for Stamford, Leroy Somer,
Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale
impedance combined type muffler with high quality soundproof and
insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset
standard with 4 lift eyes, lift pockets on the base frame and lifting
port on the top of the canopy which ensure the gensets can be transport
easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Download
 50HZ SDEC Series Silent Diesel Generator Set.pdf
 60HZ SDEC Series Silent Diesel Generator Set.pdf
Related Products
SDEC series 12kw 15kva silent diesel generator set
SDEC series 16kw 20kva silent diesel generator set
SDEC series 20kw 25kva silent diesel generator set
SDEC series 24kw 30kva Silent Electric Diesel Generator Set
Product Tag:
60kw sdec diesel power generator
sdec silent power generator
75kva sdec power genset
75kva sdec silent genset
75kva sdec diesel genset
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

