URL: https://www.kotenpower.com/product/yto-series-24kw-30kva-hot-sales-silent-diesel-genset
Accessed: 2026-10-28

Supply YTO Series 24KW 30KVA Hot Sales Silent Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
YTO Series Diesel Generator Set
>
YTO Series 24KW 30KVA Hot Sales Silent Diesel Genset
YTO Series 24KW 30KVA Hot Sales Silent Diesel Genset
YTO Series 24KW 30KVA Hot Sales Silent Diesel Genset
Brand
Koten
Product origin
Fujian China
Delivery time
20-25days
Supply capacity
200pcs per month
Koten YTO Series Generator With Prime Power
24kW/30kVA @50Hz 400V
30kW/38kVA @60Hz 220V
 Email
 Download
Koten Power Diesel Generator Set Powered By YTO Engine.
50Hz ,400V Three Phase Prime Power 24KW / 30KVA .
60Hz, 220V Three Phase Prime Power 30KW / 38KVA .
Koten Power YTO series generators which equiped with YTO engine.
The YTO Group Corporation is a Chinese agriculture and construction machinery manufacturer that is part of Sinomach, a comprehensive machinery conglomerate.The company was founded in 1955 is the largest manufacturer of tractors in China.
As a well-known tractor brand, YTO engage in the field of diesel engine for generator, which win a good reputation in the market. Their high quality and preferential prices have won the trust of many customers.
Features & Benefits Of YTO Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
Compact design
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten gensets had been widly applicated for hospital, factories, shopping mall, hotel, banks, telecommunictaion, residential, airport, stations, military ect.
1,Technical data.
| Genset Specification | Genset Model | KDY-30/S | KDY-38/S
| Frequency | 50Hz | 60Hz
| Prime Power | 24kW | 30kVA | 30kW | 38kVA
| Standby Power | 26kW | 33kVA | 33kW | 41kVA
| Rated Voltage | 400/230V | 220/127V
| Rated Current | 43A | 98A
| Engine Specification | Engine Brand | YTO
| Model | YT3B2-D | YT3B2-D
| Aspiration | Turbochcarged | Turbocharged
| Fuel System | Direct Inject
| No.Cylinders | 3 in line
| Displacement | 3.3 L
| Bore * Stroke | 108*120mm
| Compression Ratio | 17.0:1
| Raated Speed | 1500rpm | 1800rpm
| Rated Power (With Fan) | 30kW | 36kW
| Governor Type | Mechanical | Mechanical
| Start Motor | 12V
| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184G
| Stamford PI144G | Stamford PI144H
| Phase | 3
| Voltage | 400/230V | 220/127V
| Wiring Type | 3 Phase 4Wire,Y Type
| Bearing | Single
| Power Factor | 0.8
| Frequency | 50Hz | 60Hz
| Prime Power | 24kW | 32kW
| Exciter Type | Brushless, Self-Excitation
| Voltage Regulation | ± 1%
| Protection Grade | IP23
| Isulation Grade | H/H
| Altitude | 1000m
| Control Module | Standard | SmartGen
| Model | HGM6120N
| Protective Functions | ★Low Oil Pressure | Image
| ★High Water Temperature |
| ★High/Low Voltage
| ★High Engine Temperature And Overspeed
| ★Emergency Stop
| ★Start Failure
| ★Automatic mains failure
| Optional | Deepsea | ComAp
|
|
2.Genset Configuration:
Standard:
Genset coupled with Original YTO engine with heavy-duty air filter, oil filter, fuel filter, fuel and water separator. Standard Koten brand brushless ac alternators. Alternator optional for Stamford, Leroy Somer, Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale impedance combined type muffler with high quality soundproof and insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset standard with 4 lift eyes, lift pockets on the base frame and lifting port on the top of the canopy which ensure the gensets can be transport easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Download
 50Hz and 60Hz YTO Series Diesel Generator Set List.pdf
 50HZ YTO 30KVA Diesel Generator Set Specification.pdf
 60HZ YTO 38KVA Diesel Generator Set Specification.pdf
Related Products
YTO Series 30KW 38KVA Silent Electric Diesel Generator Set
YTO Series 40KW 50KVA Supper Silent Diesel Generator Set
YTO Series 48KW 60KVA Silent Power Generator Set
YTO Series 52KW 65KVA Diesel Generator Diesel Power
Product Tag:
24kw hot sales diesel genset
30kva hot sales genset
30kva silent genset
24kw silent genset
30kva silent diesel genset
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

