URL: https://www.kotenpower.com/product/kofo-series-68kw-85kva-ricardo-diesel-generator-set
Accessed: 2026-10-28

Supply Kofo Series 68KW 85KVA Ricardo Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
Kofo Series Diesel Generator Set
>
Kofo Series 68KW 85KVA Ricardo Diesel Generator Set
Kofo Series 68KW 85KVA Ricardo Diesel Generator Set
Kofo Series 68KW 85KVA Ricardo Diesel Generator Set
Brand
Koten
Product origin
Fujian China
Delivery time
20-25days
Supply capacity
200pcs per month
Koten Ricardo Kofo Series Generator With Prime Power:
68kW/85kVA @50Hz 400V
80kW/100kVA @60Hz 220V
 Email
 Download
Koten Power Diesel Generator Set Powered By Ricardo Kofo Engine.
50Hz ,400V Three Phase Prime Power 68KW / 85KVA.
60Hz, 220V Three Phase Prime Power 80KW / 100KVA.
Koten Power Ricardo Kofo series generators which equiped with Kofo engine. Shandong Kofo Co., Ltd. is a collection of diesel engine research and development, manufacturing, sales as one of the specialized high-tech enterprises. The main products of the company are R, 100, Y80 and Steyr four series diesel engine, power range from 10Kw to 360Kw, the company has a technical team and management team with more than twenty years of experience in the production of diesel engine, adhere to the market oriented, customer demand as the focus. this brand engine are very popular in Southeast Asia, South American, Middle East and South Africa markets and so on.
Features & Benefits Of Ricardo Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
Compact design
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten gensets had been widly applicated for hospital, factories, shopping mall, hotel, banks, telecommunictaion, residential, airport, stations, military ect.
1,Technical data.
| Genset Specification | Genset Model | KR85D5 | KR100D6
| Frequency | 50Hz | 60Hz
| Prime Power | 68kW | 85kVA | 80kW | 100kVA
| Standby Power | 75kW | 94kVA | 88kW | 110kVA
| Rated Voltage | 400/230V | 220/127V
| Rated Current | 122A | 262A
| Engine Specification | Engine Brand | Ricardo Kofo
| Model | 4RT55-88D
| Aspiration | Turbocharged
| Fuel System | Direct Inject
| No.Cylinders | 4 in line
| Displacement | 5.32 L
| Bore * Stroke | 110*140mm
| Compression Ratio | 17.0:1
| Raated Speed | 1500rpm | 1800rpm
| Rated Power (With Fan) | 88kW | 97kW
| Governor Type | Mechanical/Electrical | Mechanical/Electrical
| Start Motor | 24V
| Alternator Specification | Alternator Brand | Koten KA-224G | Koten KA-224G
| Phase | 3
| Voltage | 400/230V | 220/127V
| Wiring Type | 3 Phase 4Wire,Y Type
| Bearing | Single
| Power Factor | 0.8
| Frequency | 50Hz | 60Hz
| Prime Power | 68kW | 80kW
| Exciter Type | Brushless, Self-Excitation
| Voltage Regulation | ± 1%
| Protection Grade | IP23
| Isulation Grade | H/H
| Altitude | 1000m
2.Genset Controller:
3.Genset Configuration:
Standard:
Genset coupled with Ricardo Kofo engine with heavy-duty air filter, oil filter, fuel filter, fuel and water separator. Standard Koten brand brushless ac alternators. Alternator optional for Stamford, Leroy Somer, Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale impedance combined type muffler with high quality soundproof and insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset standard with 4 lift eyes, lift pockets on the base frame and lifting port on the top of the canopy which ensure the gensets can be transport easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Download
 50HZ Kofo Series Silent Diesel Generator Set.pdf
 60HZ Kofo Series Silent Diesel Generator Set.pdf
Related Products
Kofo Series 16KW 20KVA Home Use Silent Diesel Generator Set
Kofo Series 20KW 25KVA Silent Diesel Power Generator Set
Kofo Series 24KW 30KVA Supper Silent Diesel Genset
Kofo Series 32KW 40KVA Sound Proof Diesel Generator Set
Product Tag:
diesel generator 85kva
ricardo diesel generator 85kva
85kva ricardo diesel generator
80kW ricardo diesel generator
100kva ricardo diesel generator
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

