URL: https://www.kotenpower.com/product/63kva-yangdong-series-diesel-genset
Accessed: 2026-10-28

Supply 60kVA Yangdong Series Diesel Genset Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
Yangdong Series Diesel Generator Set
>
60kVA Yangdong Series Diesel Genset
60kVA Yangdong Series Diesel Genset
60kVA Yangdong Series Diesel Genset
Brand
Koten
Product origin
Fujian China
Delivery time
20-25days
Supply capacity
200pcs per month
Koten Yangdong Series Generator With Prime Power:
48kW/60kVA @50Hz 400V
56kW/70kVA @60Hz 220V
 Email
 Download
Koten Power Diesel Generator Set Powered By Yangdong Engine.
50Hz ,400V Three Phase Prime Power 48KW / 60KVA.
60Hz, 220V Three Phase Prime Power 56KW / 70KVA.
Koten Power Yangdong series generators which equiped with Yangdong engine. Yangdong Co.,Ltd with "integrity, pragmatic, innovative" concept to provide high-tech, high-performance, high-quality products and first class service for the purpose, adhere to scientific and technological innovation, to become experts in power integrated solution. The company increased R & D efforts, relying on YTO Group National Technical Center's technical superiority and cooperate with the Southwest Research Institute, Austria AVL, FEV, Germany FEV and Japan YAMAHA, many of the world-renowned agencies, using electronically controlled fuel system EGR system, DPF system, and other international scientific and technological achievements, for a full range of technological transformation, have successfully completed to make diesel product research and development meet Euro Ⅲ, Ⅳ emission standard, and have complete independent intellectual property rights. Company is currently working on product development which can meet EuroⅤ emission standards., this brand engine are very popular in Southeast Asia, South American, Middle East and South Africa markets and so on.
Features & Benefits Of Yangdong Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
Compact design
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten gensets had been widly applicated for hospital, factories, shopping mall, hotel, banks, telecommunictaion, residential, airport, stations, military ect.
1,Technical data.
| Genset Specification | Genset Model | KY60D5 | KY70D6
| Frequency | 50Hz | 60Hz
| Prime Power | 48kW | 60kVA | 56kW | 70kVA
| Standby Power | 53kW | 66kVA | 62kW | 77kVA
| Rated Voltage | 400/230V | 220/127V
| Rated Current | 90A | 180A
| Engine Specification | Engine Brand | Yangdong
| Model | YD4EZLD
| Aspiration | Turbocharge with intercooler
| Fuel System | Direct Inject
| No.Cylinders | 4 in line
| Displacement | 4.1L
| Bore * Stroke | 105*118mm
| Compression Ratio | 18.0:1
| Raated Speed | 1500rpm | 1800rpm
| Rated Power (With Fan) | 63kW | 70kW
| Governor Type | Electrical | Electrical
| Start Motor | 24V
| Alternator Specification | Alternator Brand | Koten KA-224E | Koten KA-224E
| Phase | 3
| Voltage | 400/230V | 220/127V
| Wiring Type | 3 Phase 4Wire,Y Type
| Bearing | Single
| Power Factor | 0.8
| Frequency | 50Hz | 60Hz
| Prime Power | 50kW | 55kW
| Exciter Type | Brushless, Self-Excitation
| Voltage Regulation | ± 1%
| Protection Grade | IP23
| Isulation Grade | H/H
| Altitude | 1000m
2.Genset Controller:
3.Genset Configuration:
Standard:
Genset coupled with Original Yangdong engine with heavy-duty air filter, oil filter, fuel filter, fuel and water separator. Standard Koten brand brushless ac alternators. Alternator optional for Stamford, Leroy Somer, Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale impedance combined type muffler with high quality soundproof and insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset standard with 4 lift eyes, lift pockets on the base frame and lifting port on the top of the canopy which ensure the gensets can be transport easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Download
 50HZ Yangdong Series Silent Diesel Generator Set.pdf
 60HZ Yangdong Series Silent Diesel Generator Set.pdf
Related Products
10kVA Yangdong Series Diesel Generator Set Silent Type
15kVA Yangdong Series Diesel Generator Set Soundproof Type
20kVA Yangdong Series Silent Diesel Generator Set
25kVA Yangdong Series Silent Diesel Generator Denyo Type
Product Tag:
60kVA Genset
50kW Genset
Yangdong Genset
55kW Generator
70kVA Genset
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

