URL: https://www.kotenpower.com/product/fawde-series-125kva-silent-diesel-generator-set
Accessed: 2026-10-28

Supply Fawde Series 125kVA Silent Diesel Generator Set Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
Fawde Series Diesel Generator Set
>
Fawde Series 125kVA Silent Diesel Generator Set
Fawde Series 125kVA Silent Diesel Generator Set
Fawde Series 125kVA Silent Diesel Generator Set
Brand
Koten
Product origin
Fujian China
Delivery time
20-25days
Supply capacity
200pcs per month
Base Rating Power For Fawde Series Generator
100kW /125kVA @50Hz 400/230V
116kW /145kVA @60Hz 220/127V
 Email
Koten Power Diesel Generator Set Powered By Fawde Engine.
50Hz ,400V Three Phase Prime Power 100KW / 125KVA.
60Hz, 220V Three Phase Prime Power 116KW / 145kVA.
Koten Power FAWDE series generators which equiped with FAWDE engine. In October 2017, FAW, with Wuxi Diesel Engine Works of FAW Jiefang Automotive Company (FAWDE) as the main body, integrated DEUTZ (Dalian) Diesel Engine Co., LTD, Wuxi Fuel Injection Equipment Research Institute FAW, FAW R&D Center Engine Development Institute to establish FAWDE, which is an important business unit of FAW commercial vehicle business and a R & D and production base for heavy, medium and light engines of Jiefang company. The division is located in Wuxi, Changchun, Dalian and headquartered in Wuxi, covering a total area of 870,000 ㎡, with employees of over 5400, and the main products of diesel engines, gas engines, moving parts and remanufactured product and common rail systems. After establishment, it has formed the R&D layout of "two cities and three places" in Wuxi, Changchun, established "five mechanisms for technological innovation" and the big R&D system integrating procurement, market, quality, cost, process. Then the division has complete independent development capability of engine and has won "First Prize for National Science and Technology Progress", "Second Prize for National Science and Technology Progress" and become the first pilot demonstration project of intelligent manufacturing of MIIT, this brand engine are very popular in Southeast Asia, South American, Middle East and South Africa markets and so on.
Features & Benefits Of Fawde Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
Compact design
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten gensets had been widly applicated for hospital, factories, shopping mall, hotel, banks, telecommunictaion, residential, airport, stations, military ect.
1,Technical data.
| Genset Specification | Genset Model | KF125D5 | KF145D6
| Frequency | 50Hz | 60Hz
| Prime Power | 100kW | 125kVA | 116kW | 145kVA
| Standby Power | 110kW | 138kVA | 128kW | 160kVA
| Rated Voltage | 400/230V | 220/127V
| Rated Current | 180A | 419A
| Engine Specification | Engine Brand | Fawde
| Model | CA6DF2-17D | CA6DF2-18D
| Aspiration | Turbocharged | Turbocharged
| Fuel System | Direct Inject
| No.Cylinders | 6 in Line | 6 in line
| Displacement | 7.13L | 6.56L
| Bore * Stroke | 110*125mm | 110*125mm
| Compression Ratio | 17:1 | 17:1
| Raated Speed | 1500rpm | 1800rpm
| Rated Power (With Fan) | 125kW | 132kW
| Governor Type | Electrical | Electrical
| Start Motor | 24V
| Alternator Specification | Alternator Brand | Koten KA-274DM | Koten KA-274DM
| Stamford UCI274D | Stamford UCI274D
| Phase | 3
| Voltage | 400/230V | 220/127V
| Wiring Type | 3 Phase 4Wire,Y Type
| Bearing | Single
| Power Factor | 0.8
| Frequency | 50Hz | 60Hz
| Prime Power | 100kW | 119kW
| Exciter Type | Brushless, Self-Excitation
| Voltage Regulation | ± 1%
| Protection Grade | IP23
| Isulation Grade | H/H
| Altitude | 1000m
2.Genset Controller:
2.Genset Configuration:
Standard:
Genset coupled with Original Fawde engine with heavy-duty air filter, oil filter, fuel filter, fuel and water separator. Standard Koten brand brushless ac alternators. Alternator optional for Stamford, Leroy Somer, Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale impedance combined type muffler with high quality soundproof and insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset standard with 4 lift eyes, lift pockets on the base frame and lifting port on the top of the canopy which ensure the gensets can be transport easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Related Products
Fawde Series 15kva Diesel Generator Silent Type
Fawde Series 16kW 20kVA Generator Silent Type
Fawde Series 20kW 25kVA Denyo Type Generator Set
Fawde Series 24kW 30kVA Silent Generator
Product Tag:
125kVA Generator
100kW Generator Set
Fawde 125kVA Generator
215kVA Generator
Faw Generator
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

