URL: https://www.kotenpower.com/product/20kva-isuzu-series-generator-silent-type
Accessed: 2026-10-28

Supply 20kVA Isuzu Series Generator Silent Type Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
Isuzu Series Diesel Generator
>
20kVA Isuzu Series Generator Silent Type
20kVA Isuzu Series Generator Silent Type
20kVA Isuzu Series Generator Silent Type
Brand
Koten
Product origin
Fujian China
Delivery time
20-25days
Supply capacity
200pcs per month
Koten Power Isuzu Series Diesel Generator Set
16kW /20kVA @50Hz 400/230V Three Phase Prime Power
20kW /25kVA @60Hz 220/127V Three Phase Prime Power
 Email
 Download
Koten Power Diesel Generator Set Powered By Isuzu Engine.
50Hz ,400V Three Phase Prime Power 16KW / 20KVA.
60Hz, 220V Three Phase Prime Power 20KW / 25KVA.
Koten Power Isuzu series generators which equiped with Isuzu engine produced by Jiangxi Isuzu Engine Company Co.,Ltd. the company Is based on the former Jiangxi Velff engine Ltd worth capital increase and share expansion and conversion joint venture, Jiangling Motors group and Japan Isuzu Corporation 50% of shares, total investment of 1,718,190,000 yuan, with the high quality and reliability, this brand engine are very popular in Southeast Asia, South American market and so on.
Features & Benefits Of Isuzu Engine:
Easy service and maintance.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
Compact design
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Koten gensets had been widly applicated for hospital, factories, shopping mall, hotel, banks, telecommunictaion, residential, airport, stations, military ect.
1,Technical data.
| Genset Specification | Genset Model | KI20D5 | KI25D6
| Frequency | 50Hz | 60Hz
| Prime Power | 16kW | 20kVA | 20kW | 25kVA
| Standby Power | 18kW | 22kVA | 22kW | 28kVA
| Rated Voltage | 400/230V | 220/127V
| Rated Current | 28.8A | 65A
| Engine Specification | Engine Brand | Isuzu
| Model | JE493DB-04 | JE493DB-03
| Aspiration | Natural Aspiration
| Fuel System | Direct Inject
| No.Cylinders | 4 in line
| Displacement | 2.771 L
| Bore * Stroke | 93*102mm
| Compression Ratio | 18.2:1
| Raated Speed | 1500rpm | 1800rpm
| Rated Power (With Fan) | 21kW | 24kW
| Governor Type | Mechanical/Electrical | Mechanical/Electrical
| Start Motor | 12V
| Alternator Specification | Alternator Brand | Koten KA-184ES | Koten KA-184ES
| Stamford PI144D | Stamford PI144D
| Phase | 3
| Voltage | 400/230V | 220/127V
| Wiring Type | 3 Phase 4Wire,Y Type
| Bearing | Single
| Power Factor | 0.8
| Frequency | 50Hz | 60Hz
| Prime Power | 16kW | 19kW
| Exciter Type | Brushless, Self-Excitation
| Voltage Regulation | ± 1%
| Protection Grade | IP23
| Isulation Grade | H/H
| Altitude | 1000m
2.Genset Controller:
3.Genset Configuration:
Standard:
Genset coupled with Original Isuzu engine with heavy-duty air filter, oil filter, fuel filter, fuel and water separator. Standard Koten brand brushless ac alternators. Alternator optional for Stamford, Leroy Somer, Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale impedance combined type muffler with high quality soundproof and insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset standard with 4 lift eyes, lift pockets on the base frame and lifting port on the top of the canopy which ensure the gensets can be transport easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
4. RFQ:
Q: What's your warranty?
A: All our products we offer one year warranty or 1000 hours which comes first.
Q: What's your delivery time?
A: Standard product 20 days - 35 days. Customized product 40 days.
Q: Can we add our logo to products?
A: Yes, there are several ways to do this. We can put the label of your logo on the products or make the silk print of your logo on the products. It is free.
Q: Can we customize the product?
A: We have a very experienced technical team, we can customize any product according to your requirements, such as synchronization system, wet exhaust system, ultra-silent system
Q: What certifications are for your gen sets?
A: ISO9001-2008, ISO14001-2004, CE, SASO, SONCAP, RETIE, etc.
Download
 KI20D5 Data Sheet.pdf
 KI25D6 Data Sheet.pdf
Related Products
25kVA Isuzu Series Diesel Generator Set
30kVA Isuzu Series Silent Generator
40kVA Isuzu Series Generator Silent Type Price
Product Tag:
20kVA Isuzu Generator
Isuzu Generator
16kW Generator
Japanese Generator
Isuzu Generator Silent Type
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

