URL: https://www.kotenpower.com/product/perkins-series-24kw-30kva-silent-diesel-generator
Accessed: 2026-10-28

Supply Perkins Series 24kW 30kVA Silent Diesel Generator Wholesale Factory - Fuzhou Koten Power Equipment Co.,Ltd.





info@kotenpower.com

+86-13705003748/+86-15960024397








English 
العربية
English
Español
w języku polskim
Português
în limba română
Pусский
ภาษาไทย
Українськи
tiếng việt
Koten Power, Power For Every Need!

Toggle main menu visibility
Home
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
News
Company news
Industry news
Case
Factory Show
Diesel Genset Metal Laser Cutting Machines and Bending Machines
Diesel Generator Set Assembly Line
Koten Power AC alternator production line
Contact Us
About Us
Certifications
Team Service
Delivery
FAQ
 Home
>
Products
>
Diesel Generator Set
>
Perkins Series Diesel Generator Set
>
Perkins Series 24kW 30kVA Silent Diesel Generator
Perkins Series 24kW 30kVA Silent Diesel Generator
Perkins Series 24kW 30kVA Silent Diesel Generator
Brand
Koten
Product origin
Fujian China
Delivery time
35-45days
Supply capacity
200pcs per month
Koten Perkins Series Generator With Prime Power
24kW/30kVA @50Hz 400V
28kW/35kVA @60Hz 220V
 Email
 Download
Koten Power Diesel Generator Set Powered By Perkins Engine
50Hz ,400V Three Phase Prime Power 24 KW / 30KVA .
60Hz, 220V Three Phase Prime Power 28KW / 35KVA .
Koten Power Perkins series generator equiped with Perkins engine
Perkins Engine Co., Ltd. was founded in 1932 . Perkins is one of the world's leading engine manufacturers and a leader in the off highway diesel and natural gas engine market with power of 4 to 2000 kW (5 to 2800hp). Perkins is good at customizing engines for customers to fully meet their specific needs, so it is trusted by equipment manufacturers. With this advantage, the company now supplies engines to more than 1000 major equipment manufacturers around the world. These engines are used in more than 5000 different occasions, covering five major markets: agricultural machinery, construction / engineering machinery, generator sets, industrial equipment and material handling equipment. Perkins' diesel engine product lineup includes: 400 series, 800 series, 1100 series and 1200 series for industrial use; And 400 series, 1100 series, 1200 series, 1500 series, 2000 series and 4000 series for generator sets.
Features & Benefits Of Perkins Engine:
Easy service and maintance.
With full range power.
Adapt to harsh environment high altitude, extreme hot and cold environment and maintance.
Compact design
50 degree ambient temperature approved.
Low operation cost.
Aplication:
Widly applicated for hotel, banks, telecommunictaion, residential, airport, stations, military ect.
1,Technical data.
| Genset Specification | Genset Model | KP30D5 | KP35D6
| Frequency | 50Hz | 60Hz
| Prime Power | 24kW | 30kVA | 28kW | 35kVA
| Standby Power | 26kW | 33kVA | 31kW | 39kVA
| Rated Voltage | 400/230V | 220/127V
| Rated Current | 43.2A | 92.4A
| Engine Specification | Engine Brand | Perkins
| Model | 1103A-33G
| Aspiration | Turbocharged aftercooled
| Fuel System | Direct Inject
| No.Cylinders | 3-Lines
| Displacement | 3.3 L
| Bore * Stroke | 105*127mm
| Compression Ratio | 23.3:1
| Raated Speed | 1500rpm | 1800rpm
| Rated Power (With Fan) | 28.2 kW | 33.3kW
| Governor Type | Mechanical
| Start Motor | 24V
| Alternator Specification | Alternator Brand | Koten KA-184G | Koten KA-184F
| Stamford PI144G | Stamford PI144G
| Phase | 3
| Voltage | 400/230V | 220/127V
| Wiring Type | 3 Phase 4Wire,Y Type
| Bearing | Single
| Power Factor | 0.8
| Frequency | 50Hz | 60Hz
| Prime Power | 24kW | 28.2kW
| Exciter Type | Brushless, Self-Excitation
| Voltage Regulation | ± 1%
| Protection Grade | IP23
| Isulation Grade | H/H
| Altitude | 1000m
2.Genset Controller:
3.Genset Configuration:
Standard:
Genset coupled with Original Perkins engine with heavy-duty air filter, oil filter, fuel filter, fuel and water separator. Standard Koten brand brushless ac alternators. Alternator optional for Stamford, Leroy Somer, Marathon, Meccalte.
Large size radiator.
Heavy duty antivibration pad.
Heavy duty steel base frame with 8 hours continues working fuel tank.
The thickness of the canopy is 2mm at least with high quality paint materials and strict powder paint processing.
High quality door locks and hinges and 180° revolvable with disassemble door for easy maintenance.
large-scale impedance combined type muffler with high quality soundproof and insulation materials to ensure the low noise level for the generators.
High quality maintenance-free battery with connecting cables.
Standard mcb or mccb with brand Delixi. Optional for Chint,ABB ect.
Standard Smartgen HGM6120N control moduel with AMF function, Optional for Deepsea, ComAp, Datakom,Deif ect.
Genset standard with battery charger and ATS connection port.
Genset standard with 4 lift eyes, lift pockets on the base frame and lifting port on the top of the canopy which ensure the gensets can be transport easily.
Optional:
Water jacked heater.
Radiator water level sensor.
Oil heater.
Space heater.
ATS and synchronization panels.
Daliy fuel tank.
PMG for alternator.
Download
 50HZ Perkins Series Silent Diesel Generator Set.pdf
 60HZ Perkins Series Silent Diesel Generator Set.pdf
Related Products
Perkins Series 7kW 9kVA Diesel Generator Set
Perkins Series 12kW 15kVA Silent Diesel Generator
Perkins Series 16kW 20kVA Silent Diesel Generator Set
Perkins Series 22kW 28kVA Generator Silent Type
Product Tag:
Perkins 30kVA Diesel Generator
24kW Perkins Generator
Perkins 1103A-33G
35kW Perkins Generator
30kva generator price with perkins engine
Get the latest price? We'll respond as soon as possible(within 12 hours)
Submit
Privacy policy
more products
Products
Diesel Generator Set
Air Cooled Diesel Generator Set
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Isuzu Series Diesel Generator
Fawde Series Diesel Generator Set
Yangdong Series Diesel Generator Set
Kofo Series Diesel Generator Set
YTO Series Diesel Generator Set
SDEC Series Diesel Generator Set
Weichai Series Diesel Generator Set
Baudouin Series Diesel Generator Set
Brushless AC Alternator
Mobile Lighting Tower
Spare Parts
Control Modules
Genset Electrical Parts
Engine Spare Parts
Featured Products
40kva Baudouin Silent Diesel Generator Set
More
20kVA Weichai Silent Diesel Generator Set
More
30kVA Weichai Silent Diesel Generator Set
More
38kVA Weichai Silent Diesel Generator Set
More
Contact Details
 Phone :
+86-13705003748
 Phone :
+86-15960024397
 Email :
info@kotenpower.com
 Fax :
+86-13705003748
more services
Contact
Address : No.28 Xinbao Road, Shangjie Town Minhou County, Fuzhou City, Fujian Province, China.
Email : info@kotenpower.com
Phone : +86-13705003748/+86-15960024397
Fax : +86-13705003748
Information
Delivery
Team Service
News
Certifications
Site Map
Privacy Policy
About Us
Company Info
Company Style
Links
Cummins DCEC Series Diesel Generator Set
Cummins CCEC Series Diesel Generator Set
Perkins Series Diesel Generator Set
Copyright ©Fuzhou Koten Power Equipment Co.,Ltd.

