URL: https://img.35cloud.cn/30012/50HZ%20Cummins%20Series%20Silent%20Diesel%20Generator%20Set(5).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/40kva-cummins-seires-diesel-generator-silent-type); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KC30D5 | 24 | 30 | 26 | 33 | 4B3.9-G12 |
| KC40D5 | 32 | 40 | 35 | 44 | 4BT3.9-G2 |
| KC50D5 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 |
| KC60D5 | 48 | 60 | 53 | 66 | 4BTA3.9-G2 |
| KC73D5 | 58 | 73 | 64 | 80 | 4BTA3.9-G11 |
| KC94D5 | 75 | 94 | 80 | 100 | 6BT5.9-G2 |
| KC100D5 | 80 | 100 | 88 | 110 | 6BT5.9-G2 |
| KC113D5 | 90 | 113 | 100 | 125 | 6BTA5.9-G2 |
| KC125D5 | 100 | 125 | 110 | 138 | 6BTAA5.9-G2 |
| KC135D5 | 108 | 135 | 120 | 150 | 6BTAA5.9-G2 |
| KC225D5 | 180 | 225 | 200 | 250 | 6LTAA8.9-G2 |
| KC250D5 | 200 | 250 | 220 | 275 | 6LTAA8.9-G3 |
| KC275D5 | 220 | 275 | 240 | 300 | 6LTAA9.5-G3 |
| KC400D5 | 320 | 400 | 360 | 450 | 6ZTAA13-G2 |
| KC438D5 | 350 | 438 | 384 | 480 | 6ZTAA13-G4 |
| KC450D5 | 360 | 450 | 400 | 500 | QSZ13-G2 |
| KC500D5 | 400 | 500 | 440 | 550 | QSZ13-G10 |
| KC250D5 | 200 | 250 | 220 | 275 | NT855-GA |
| KC250D5 | 200 | 250 | 220 | 275 | NTA855-G1 |
| KC275D5 | 220 | 275 | 240 | 300 | NTA855-G1A |
| KC350D5 | 280 | 350 | 308 | 385 | NTA855-G4 |
| KC375D5 | 300 | 375 | 320 | 400 | NTAA855-G7 |
| KC500D5 | 400 | 500 | 440 | 550 | KTA19-G3A |
| KC575D5 | 460 | 575 | 500 | 625 | KTAA19-G6 |
| KC625D5 | 500 | 625 | 550 | 688 | KT38-G |
| KC650D5 | 520 | 650 | 572 | 715 | QSK19-G4 |
| KC675D5 | 540 | 675 | 600 | 750 | QSK19-G11 |
| KC712D5 | 570 | 712 | 624 | 780 | KTA38-G1 |
| KC725D5 | 580 | 725 | 640 | 800 | KT38-GA |
| KC750D5 | 600 | 750 | 660 | 825 | KTA38-G2 |
| KC910D5 | 728 | 910 | 800 | 1000 | KTA38-G2A |
| KC1250D5 | 1000 | 1250 | 1100 | 1375 | QSK38-G5 |
| KC1250D5 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 |
| KC1375D5 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 |
| KC1650D5 | 1320 | 1650 | 1440 | 1800 | KTA50-G15 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
400V / 50Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS .
eo ComAp/Deepsea Controller | =
| od CUMMINS [%]
q A
® 1S09001:2000 = 5 30
® 1508528 BS4999 8
® BS5514,AS1359, - A Sissi: om
® |CE34 CE Compliance
® 1 Year
g
8
2 Genset [| PRP | ESP | Engine Model Engine cyl Gov Displacement Chinese Dim GW.
S Model kW Kva kw Kva Prime Power (L) Alternator (mm) (Kgs)
o kc2ops | 16 | 20 | 18 | 22 | 4B39-G11 20 4 | Electronic 39 KA-184ES | 2300%960*1300 | 850
£ Kc2sps | 20 | 25 | 22 | 28 | 4B39-G2 24 4 | Electronic 39 KA-184FS | 2300%960*1300 | 900
£ KC30D5 | 24 | 30 | 26 | 33 | 4B39-G12 27 4 | Electronic 39 KA-184G | 2300%960*1300 | 980
EL KC40D5 | 32 | 40 | 35 | 44 | 4BT39-G2 36 4 | Electronic 39 KA-184) | 2300%960*1300 | 1000
5 KC50D5 | 40 | 50 | 44 | 55 | 4BTA39-G2 50 4 | Electronic 39 KA-224D | 2450*1000*1300 | 1130
g KCS6D5 | 45 | 56 | 48 | 60 | 4BTA39-G2 50 4 | Electronic 39 KA-224E | 2450*1000*1300 | 1150
$ KC60D5 | 48 | 60 | 53 | 66 | 4BTA39-G2 58 4 | Electronic 39 KA-224E | 2500*1000*1300 | 1150
£ KC73D5 | 58 | 73 | 64 | 80 | 4BTA39-G11 70 4 | Electronic 39 KA-224F | 2500*1000%1350 | 1200
8 KC8OD5 | 64 | 80 | 70 | 88 | 4BTA39-G11 70 4 | Electronic 39 KA-224G | 2600+1000+1400 | 1200
3 KC94D5 | 75 | 94 | 80 | 100 | 6BT59-G2 86 6 | Electronic 59 KA-274C | 2900+1100%1500 | 1550
£ KC100D5 | 80 | 100 | 88 | 110 | 6BT59-G2 9% 6 | Electronic 59 KA-274C | 2900+1100*1500 | 1550
het KC113D5 | 90 | 113 | 100 | 125 | 6BTA59-G2 106 6 Electronic 59 KA-274DS | 3100*1100*1680 | 1600
i KC125D5 | 100 | 125 | 110 | 138 | 6BTAA5.9-G2 120 6 | Electronic 59 KA-274DM | 310011001680 | 1600
£ KC135D5 | 108 | 135 | 120 | 150 | 6BTAA5.9-G2 120 6 | Electronic 59 KA-274E | 3100*1100*1680 | 1750
& KC150D5 | 120 | 150 | 132 | 165 | 6BTAAS.9-G12 140 6 | Electronic 59 KA-274FS | 3100*1100*1680 | 1800
©
=
¥
£
8
£
@ oltage Optional :
$
4 220 / 380 VIl230 / 400 VIl240/ 415 V]
Q
g
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
400V / 50Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank -
o ATS 8 CUMMINS
eo ComAp/Deepsea Controller —
= | =
® 1S09001:2000 i’ {| : Zg
® 1508528 BS4999 ] ’ ul
® BS5514,A51359, ii” ee
® |CE34 CE Compliance [EIEXERT] CE/1S09001
* [J
® 1 Year
g
:
Z
5 Genset | erp | ESP | . Engine Displacement Chinese Dim G.W.
$ Model kW Kva kW Kva EngineModel Prime Power Cy Gov (L) Alternator (mm) (Kgs)
: kC180D5 | 144 | 180 | 160 | 200 | 6CTA83-G2 163 6 [Electronic 83 KA-274G | 3300%1130*1900 | 2350
. KC200D5 | 160 | 200 | 176 | 220 | 6CTAAB3-G2 183 6 Electronic 83 KA-274H | 3300+1130*1900 | 2400
£ KC225D5 | 180 | 225 | 200 | 250 | 6LTAA89-G2 220 6 Electronic 89 KA-274) | 3600*1260%2150 | 2600
5 KC250D5 | 200 | 250 | 220 | 275 | 6LTAA89-G3 230 6 Electronic 89 KA-274K | 3600*1260+2150 | 2750
5 KC275D5 | 220 | 275 | 240 | 300 | 6LTAA95-G3 250 6 Electronic 95 KA-434D | 390012602150 | 2800
E: KC300D5 | 240 | 300 | 264 | 330 | 6LTAA9S5-GI 290 6 Electronic 95 KA-434D | 3900+1260+2150 | 2850
5 KC313D5 | 250 | 313 | 280 | 350 | 6LTAA95-GI 290 6 |Electronic 95 KA-434DM | 3900%1260+2150 | 2900
S KC375D5 | 300 | 375 | 330 | 413 | 62TAA13-G3 340 6 |Electronic 13 KA-434EM | 4400%1700+2230 | 4300
g KC400D5 | 320 | 400 | 360 | 450 | 6ZTAA13-G2 390 6 Electronic 13 KA-434F | 4400%1700+2230 | 4500
5 KC438D5 | 350 | 438 | 384 | 480 | 6ZTAA13-G4 400 6 |Electronic 13 KA-434FM | 4400+1700+2230 | 4550
£ KC450D5 | 360 | 450 | 400 | 500 | Qsz13-G2 400 6 ECU 13 KA-534CS | 4500%1700+2230 | 4650
2 KC475D5 | 380 | 475 | 418 | 520 | QSZ13-G3 450 6 ECU 13 KA-534C | 4500%1700%2230 | 4700
[7]
3 KC500D5 | 400 | 500 | 440 | 550 | QSz13-G10 463 6 ECU 13 KA-534C | 4500%1700+2230 | 4900
2
[=
g
bs
©
£
8
£
2 .
@ oltage Optional :
EH
4 220 / 380 VIl230 / 400 VIl240/ 415 V]
Q
g
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
400V / 50Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank —— _- =~
® ATS a E
® ComAp/Deepsea Controller mpg EEEESEEEE A roms
ic
 1S09001:2000 2m
® 1508528 BS4999 = = = ig
® BS5514,A51359, 1
A
® |CE34 CE Compliance » |
a au w
CENS09001
® 1 Year > .
3
2
£ Engine Specification Silent Type
8 Genset [| PRP | Engine Model Engine cyl Gov Displacement Chinese Dim GW
S Model Prime Power (L Alternator (mm) (Kgs)
S KC250D5 | 200 250 220 | 275 NT855-GA 231 6 Electronic 14 KA-274K 3900*1500*2100 3500
° KC250D5 | 200 | 250 | 220 | 275 | NTA855-G1 240 6 | Electronic 14 KA-274K | 3900*1500+2100 | 3500
£ KC275D5 | 220 | 275 | 240 | 300 | NTA855-G1A 261 6 | Electronic 14 KA-434D | 3900%1500%2100 | 3550
E KC313D5 | 250 | 313 | 280 | 350 | NTA8S5-G1B 284 6 | Electronic 14 KA-434DM | 3900*1500*2100 | 3600
ES KC345D5 | 275 | 345 | 300 | 375 | NTA855-G2A 312 6 | Electronic 14 KA-434E | 3900*1500%2100 | 3650
5 KC350D5 | 280 | 350 | 308 | 385 | NTA855-G4 317 6 | Electronic 14 KA-434E | 3900*1500%2100 | 3700
g KC375D5 | 300 | 375 | 320 | 400 | NTAA855-G7 343 6 | Electronic 14 KA-434EM | 3900*1500+2100 | 3750
2 KC375D5 | 300 | 375 | 320 | 400 | «kTA19-G2 343 6 | Electronic 19 KA-434EM | 4200*1600%2250 | 5500
£ KC400D5 | / / | 360 | 450 | NTAASSS-G7A|  <407 6 | Electronic 14 KA-434F | 4200*1600%2250 | 3800
a KCas0D5 | 360 | 450 | 400 | 500 | KkTA19-G3 403 6 | Electronic 19 KA-534CS | 4800*1800*2250 | 5500
E KC500D5 | 400 | 500 | 440 | 550 | KTA19-G3A 448 6 | Electronic 19 KA-534C | 4800*1800%2250 | 5600
£ KC500D5 | 400 | 500 | 440 | 550 | KkTA19-G4 448 6 | Electronic 19 KA-534C | 4800*1800%2250 | 5600
het KC525D5 | 420 | 525 | 460 | 575 | KTAA19-GS 470 6 | Electronic 19 KA-534D | 500020002250 | 5800
s KC575D5 | 460 | 575 | 500 | 625 | KTAA19-G6 520 6 | Electronic 19 KA-534ES | 500020002250 | 6300
£ KC600D5 | 480 | 600 | 520 | 650 | KTAA19-GeA <610 6 | Electronic 19 KA-534E | 5000%2000%2250 | 6310
S$
2
g
©
E
bo]
x
2 m
@ oltage Optional :
8
5 208 / 120 VIl220 / 127 VIR440 / 254 V|
[
g
E Fuzhou Koten Power Equipment Co.,Ltd.
p= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
400V / 50Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
e Genset Color
® Engine water pre-heater
e Daily fuel tank
eo ATS
eo ComAp/Deepsea Controller — eo = a
|
e 1S09001:2000 * -
® 1508528 BS4999 aaa rn : Q
[J m
BS5514AS1359, ° Em a m :2
® |CE34 CE Compliance Q
A
— SS] -
e® 1Year
g
2
2
E Engine Specification
(<]
EH Genset [| PRP | ESP | Engine Model Engine cy Gov |Pisplacement| Chinese Dim GW.
4 Model Prime Power (L Alternator (mm) (Kgs)
= KC625D5 | 500 | 625 | 550 | 688 |  KT38-G 555 12 | Electronic 38 KA-534EM | 5400+2200+2550 | 9500
s KC650D5 | 520 | 650 | 572 | 715 | Qsk19-G4 574 6 ECU 19 KA-534F | 5000%2000%2250 | 6400
c
3 KC675D5 | 540 | 675 | 600 | 750 | QSK19-G11 667 6 ECU 19 KA-534F | 5000%2000%2250 | 6430
5 KC712D5 | 570 | 712 | 624 | 780 | KTA38-G1 634 12 | Electronic 38 KA-634B | 6200%2200%2550 | 9450
= KC725D5 | 580 | 725 | 640 | 800 | KT38-GA 647 12 | Electronic 38 KA-634B | 6200%2200%2550 | 9500
3 KC750D5 | 600 | 750 | 660 | 825 | KTA38-G2 664 12 | Electronic 38 KA-634B | 6200%2200%2550 | 9530
£ KC800D5 | 640 | 800 | 704 | 880 | KTA38-G28 71 12 | Electronic 38 KA-634C | 6200%2200+2550 | 9700
5 KC910D5 | 728 | 910 | 800 | 1000 | KTA38-G2A 813 12 | Electronic 38 KA-634D | 6200+2200+2550 | 9800
8 KC1000D5| 800 | 1000 | 880 | 1100 | KTA38-GS 881 12 | Electronic 38 KA-634E | 6200%2200*2550 | 10000
3 Kc1125D5| / | / | 1000 | 1250 | KTA38-G9 <991 12 | Electronic 38 KA-634F | 6200%2200*2550 | 10250
- KC1250D5| 1000 | 1250 | 1100 | 1375 | QSK38-G5 1097 12 | Eu 38 KA-634G | 6200%2200+2550 | 10290
2 KC1250D5| 1000 | 1250 | 1100 | 1375 | KTA50-G3 1097 16 | Electronic 50 KA-634G |40GP CONTAINER | 16850
2 KC1375D5| 1100 | 1375 | 1200 | 1500 KTA50-G8 1200 16 | Electronic 50 KA-734B 40GP CONTAINER | 17300
E KC1500D5| 1200 | 1500 | 1320 | 1650 | KTAS50-GS8 1287 16 | Electronic 50 KA-734C 40GP CONTAINER | 17500
$ KC1650D5| 1320 | 1650 | 1440 | 1800 | KTA50-G15 1656 16 | Electronic 50 KA-734D |40GP CONTAINER | 18670
|:
i
©
£
2
pe
2 .
@ oltage Optional :
g
4 220 / 380 VIlI230 / 400 VIl240 / 415 V]
Q
g
E Fuzhou Koten Power Equipment Co.,Ltd.
s Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
