URL: https://img.35cloud.cn/30012/60HZ%20Cummins%20Series%20Silent%20Diesel%20Generator%20Set(5).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/40kva-cummins-seires-diesel-generator-silent-type); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KC30D6 | 24 | 30 | 26 | 33 | 4B3.9-G2 |
| KC68D6 | 54 | 68 | 60 | 75 | 4BTA3.9-G2 |
| KC75D6 | 60 | 75 | 66 | 83 | 4BTA3.9-G2 |
| KC90D6 | 72 | 90 | 80 | 100 | 4BTA3.9-G11 |
| KC113D6 | 90 | 113 | 100 | 125 | 6BT5.9-G2 |
| KC125D6 | 100 | 125 | 110 | 138 | 6BT5.9-G2 |
| KC135D6 | 108 | 135 | 119 | 149 | 6BTA5.9-G2 |
| KC150D6 | 120 | 150 | 132 | 165 | 6BTAA5.9-G2 |
| KC188D6 | 150 | 188 | 164 | 205 | 6CTA8.3-G2 |
| KC213D6 | 170 | 213 | 184 | 230 | 6CT AA8.3-G2 |
| KC250D6 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 |
| KC275D6 | 220 | 275 | 240 | 300 | 6LTAA8.9-G3 |
| KC388D6 | 310 | 388 | 340 | 425 | 6ZTAA13-G3 |
| KC440D6 | 352 | 440 | 384 | 480 | 6ZTAA13-G4 |
| KC500D6 | 400 | 500 | 440 | 550 | QSZ13-G3 |
| KC550D6 | 440 | 550 | 480 | 600 | QSZ13-G11 |
| KC250D6 | 200 | 250 | 220 | 275 | NT855-GA |
| KC300D6 | 240 | 300 | 264 | 330 | NTA855-G1 |
| KC344D6 | 275 | 344 | 300 | 375 | NTA855-G1B |
| KC400D6 | 320 | 400 | 360 | 450 | NTA855-G3 |
| KC438D6 | 350 | 438 | 400 | 500 | KTA19-G2 |
| KC500D6 | 400 | 500 | 440 | 550 | KTA19-G3 |
| KC563D6 | 450 | 563 | 500 | 625 | KTA19-G3A |
| KC625D6 | 500 | 625 | 570 | 713 | QSK19-G4 |
| KC775D6 | 620 | 775 | 680 | 850 | KT38-G |
| KC875D6 | 700 | 875 | 770 | 963 | KTA38-G1 |
| KC900D6 | 720 | 900 | 800 | 1000 | KTA38-G2 |
| KC938D6 | 750 | 938 | 830 | 1038 | KTA38-G2B |
| KC1000D6 | 800 | 1000 | 900 | 1125 | KTA38-G2A |
| KC1125D6 | 900 | 1125 | 1000 | 1250 | KTA38-G4 |
| KC1250D6 | 1000 | 1250 | 1100 | 1375 | KTA38-G9 |
| KC1375D6 | 1100 | 1375 | 1210 | 1513 | KTA50-G3 |
| KC1575D6 | 1260 | 1575 | 1500 | 1875 | KTA50-G9 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
220V / 60Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS ]
eo ComAp/Deepsea Controller i}
-
= 5
® 1S09001:2000 4 i a
® 1508528 BS4999 1
® BS5514,A51359, > A mmm u)
® |CE34 CE Compliance
® 1 Year
g
8
2 Engine Specification Silent Type
a Genset [PRP | ESP | : Engine Displacement| Chinese Dim G.W.
f Model kW Kva kW Kva EngineModel Prime Power cyl Gov (L) Alternator (mm) (Kgs)
g kcaspe | 20 | 25 | 22 | 28 | 4B39-Gi1 23 4 [Electronic 39 KA-184E | 2300%960*1300 | 850
2 KC30D6 | 24 | 30 | 26 | 33 | 4B39-G2 30 4 |Electronic 39 KA-184FS | 2300%960*1300 | 900
£ Kc3sDe | 30 | 38 | 32 | 40 | 4B39-G12 33 4 | Electronic 39 KA-184G | 2300*960*1300 | 950
£ KCasD6 | 36 | 45 | 40 | 50 | 4BT39-G2 40 4 | Electronic 39 KA-184H | 2300%960*1300 | 1000
3 KC68D6 | 54 | 68 | 60 | 75 | 4BTA39-G2 60 4 Electronic 39 KA-224E | 2450*1000*1450 | 1130
H KC75D6 | 60 | 75 | 66 | 83 | 4BTA39-G2 67 4 | Electronic 39 KA-224F | 2450*1000*1450 | 1150
[=]
- KC90D6 | 72 | 90 | 80 | 100 | 4BTA39-G11 80 4 | Electronic 39 KA-224G | 2500*1000*1450 | 1200
2 KC113D6 | 90 | 113 | 100 | 125 | 6BT59-G2 100 6 | Electronic 59 KA-274C | 2900*1100*1550 | 1250
g KC125D6 | 100 | 125 | 110 | 138 | 6BT5.9-G2 115 6 | Electronic 59 KA-274DS | 2900*1100*1550 | 1300
g KC135D6 | 108 | 135 | 119 | 149 | 6BTA59-G2 120 6 | Electronic 59 KA-274D | 3000*1100%1680 | 1550
2 KC150D6 | 120 | 150 | 132 | 165 | 6BTAA59-G2 132 6 | Electronic 59 KA-274DM | 3100*11001680 | 1600
=
g KC169D6 | 135 | 169 | 148 | 185 [6BTAA5.9-G12 150 6 | Electronic 5.9 KA-274E | 3100*1100*1680 | 1700
3
o
£
£
$
2
£
:
£
8
5
@ oltage Optional :
$
4 208 / 120 VIl220 / 127 VI440 / 254 V]
Q
] 240 / 139 VIl380 / 220 VIlI460 / 265 V
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
220V / 60Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller F =
-
® 1S09001:2000 i5
~ 34
® 1508528 BS4999 ro B= 5
® BS5514,A51359, = = 35
® |CE34 CE Compliance Z
Ld A
CE/N1S09001
® 1 Year [ [J
g
8
a Genset [PRP | ESP | : Engine Displacement Chinese Dim G.W.
f Model kW Kva kW Kva Engine Model Prime Power cyl Gov (L) Alternator (mm) (Kgs)
g KC188D6 | 150 | 188 | 164 | 205 | 6CTA8.3-G2 170 6 | Electronic 83 KA-274F | 3300%11001900 | 2000
2 KC213D6 | 170 | 213 | 184 | 230 | 6CTAA83-G2 190 6 | Electronic 83 KA-274G | 3300*1100*1900 | 2300
£ KC250D6 | 200 | 250 | 220 | 275 | 6LTAA89-G2 235 6 | Electronic 89 KA-274) | 3600*1260*2150 | 2600
£ KC275D6 | 220 | 275 | 240 | 300 | 6LTAA89-G3 255 6 | Electronic 89 KA-274) | 3600*1260+2150 | 2750
g KC320D6 | 256 | 320 | 280 | 350 | 6LTAA95-GI 280 6 | Electronic 95 KA-434D | 3900*1260*2150 | 2900
H KC388D6 | 310 | 388 | 340 | 425 | 6ZTAA13-G3 340 6 | Electronic 13 KA-434E | 4400%1700+2150 | 4300
[=]
- KC440D6 | 352 | 440 | 384 | 480 | 6ZTAA13-G4 400 6 | Electronic 13 KA-434EM | 4400*1700%2150 | 4400
2 KCa50D6 | 360 | 450 | 396 | 495 | QSz13-G7 409 6 ECU 13 KA-434F | 4500%1700+2230 | 4500
g KCa75D6 | 380 | 475 | 418 | 523 | QSZ13-GS 437 6 ECU 13 KA-434F | 4500%1700%2230 | 4600
g KC500D6 | 400 | 500 | 440 | 550 | QSz13-G3 450 6 ECU 13 KA-434FM | 4500%1700%2230 | 4700
2 KC550D6 | 440 | 550 | 480 | 600 | QSz13-G11 512 6 ECU 13 KA-534C | 4500*1700%2230 | 4900
=
8
3
o
£
£
$
2
£
:
£
8
5
@ oltage Optional :
$
4 208 / 120 VIl220 / 127 VI440 / 254 V]
Q
] 240 / 139 VIl380 / 220 VIlI460 / 265 V
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
220V / 60Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
® Genset Color
® Engine water pre-heater
o Daily fuel tank oo ~
eo ATS =
eo ComAp/Deepsea Controller Emm EEE
. :
i5
® 1S09001:2000 Hp
® 1508528 BS4999 a = iz
® BS5514,A51359, m
® |CE34 CE Compliance >»
Re CE/IS09001
® 1 Year hd .
g
8
FE Engine Specification
3 Genset [PRP | ESP | : Engine Displacement] Chinese Dim G.W.
2 Model kW Kva kW Kva Engine Model Prime Power cyl Gov (L) Alternator (mm) (Kgs)
8 KC250D6 | 200 | 250 | 220 | 275 | NT855-GA 234 6 | Electronic 14 KA-274) | 4300%1400+2150 | 3600
KC300D6 | 240 | 300 | 264 | 330 | NTA855-G1 287 6 | Electronic 14 KA-274K | 4300140072150 | 3700
: KC344D6 | 275 | 344 | 300 | 375 | NTA855-G1B 313 6 | Electronic 14 KA-434D | 4300%1400+2150 | 3700
g KC400D6 | 320 | 400 | 360 | 450 | NTA855-G3 358 6 | Electronic 14 KA-434E | 4300%1400*2150 | 3700
EH KC438D6 | 350 | 438 | 400 | 500 | KTA19-G2 392 6 | Electronic 19 KA-434EM | 4700*1900%2150 | 5500
5 KC500D6 | 400 | 500 | 440 | 550 | KTA19-G3 463 6 | Electronic 19 KA-434FM | 4700*1900%2150 | 5500
g KC563D6 | 450 | 563 | 500 | 625 | KTA19-G3A 507 6 | Electronic 19 KA-534D | 4700%1900+2150 | 5500
2 KC588D6 | 470 | 588 | 550 | 688 | KTAA19-GS 533 6 | Electronic 19 KA-534D | 5000*1900%2150 | 6000
< KC625D6 | 500 | 625 | 570 | 713 | QSK19-G4 559 6 ECU 19 KA-534ES | 5000%1900+2150 | 6200
& kc675D6 | / | / | 600 | 750 | KTAA19-G6A 604 6 | Electronic 19 KA-534E | 5000%1900*2150 | 6300
£
3
3
o
£
£
2
[=
g
py
©
£
8
£
@ oltage Optional :
EH
5 208 / 120 VIl220 / 127 VI440 / 254 V]
Q
] 240 / 139 VIl380 / 220 VIlI460 / 265 V
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
As a global power supplier, Cummins designs, produces and
distributes diversified power solutions, and provides service
support. Koten Power is an Original Equipment Manufacturer
SILENT DIESEL GENERATOR (OEM) of diesel generator sets powered by Cummins diesel
engines. DCEC and CCEC are JV companies of Cummins Inc.
220V / 60Hz 3 PHASE Koten Power cooperated with Cummins for many years,
Because of its high reliability, low applied cost, long working
life trusted by customers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller . " BN
® 1S09001:2000 : -« o
o 1508528 54999 mmm | EE 15
® BS5514,AS1359, e m ez
| fm 2
® |CE34 CE Compliance 47)
— mm me— £
® 1 Year
g
g Engine Specification
7 Genset | PRP | ESP | : Engine Displacement Chinese Dim G.W.
2 Model KW Kva KW Kva Engine Model Prime Power oy Gov (L) Alternator (mm) (Kgs)
| kce88D6 | 550 | 688 | 600 | 750 | Qsk19-G5 608 6 ECU 19 KA-534E | 50001900*2150 | 6450
KC775D6 | 620 | 775 | 680 | 850 | KT38-G 679 12 | Electronic 38 KA-534F | 620022002550 | 9500
: KC875D6 | 700 | 875 | 770 | 963 | KTA38-G1 769 12 | Electronic 38 KA-634C | 6200%2200*2550 | 9500
g KC900D6 | 720 | 900 | 800 | 1000 | KTA38-G2 809 12 | Electronic 38 KA-634C | 6200%2200*2550 | 9500
EF KC938D6 | 750 | 938 | 830 | 1038 | KTA38-G2B 830 12 | Electronic 38 KA-634D | 6200%2200%2550 | 9500
5 KC1000D6| 800 | 1000 | 900 | 1125 | KTA38-G2A 915 12 | Electronic 38 KA-634D | 6200%2200%2550 | 9500
g KC1125D6| 900 | 1125 | 1000 | 1250 | KTA38-G4 1007 12 | Electronic 38 KA-634E | 6200+2200+2550 | 9500
2 KC1200D6| 960 | 1200 | 1056 | 1320 | QSKk38-G5 1063 12 ECU 38 KA-634F | 620022002550 | 9500
= KC1250D6| 1000 | 1250 | 1100 | 1375 | KTA38-G9 1109 12 | Electronic 38 KA-634F | 620022002550 | 9500
i KC1375D6| 1100 | 1375 | 1210 | 1513 | KTA50-G3 1220 12 | Electronic 50 KA-634G | 40GP CONTAINER | 17300
g KC1575D6| 1260 | 1575 | 1500 | 1875 | KTA50-G9 1384 12 | Electronic 50 KA-734B | 40GP CONTAINER | 17500
8
3
©
o
£
£
$
2
g
py
©
£
8
£
2 .
@ oltage Optional :
$
4 208 / 120 VIl220 / 127 VI440 / 254 V]
Q
] 240 / 139 VIl380 / 220 VIlI460 / 265 V
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
