URL: https://img.35cloud.cn/30012/50HZ%20Weichai%20Series%20Silent%20Diesel%20Generator%20Set.pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

400V / 50Hz 3 PHASE the field of diesel generator sets to provide diesel generator
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KW50D5 | 40 | 50 | 44 | 55 | WP2.3D48E200 |
| KW60D5 | 48 | 60 | 53 | 66 | WP4.1D66E200 |
| KW80D5 | 64 | 80 | 70 | 88 | WP4.1D80E200 |
| KW100D5 | 80 | 100 | 88 | 110 | WP4.1D100E200 |
| KW125D5 | 100 | 125 | 110 | 138 | WP6D132E200 |
| KW150D5 | 120 | 150 | 132 | 165 | WP6D152E200 |
| KW200D5 | 160 | 200 | 176 | 220 | WP10D200E200 |
| KW225D5 | 180 | 225 | 200 | 250 | WP10D238E200 |
| KW250D5 | 200 | 250 | 220 | 275 | WP10D264E200 |
| KW400D5 | 320 | 400 | 360 | 450 | WP13D385E200 |
| KW440D5 | 352 | 440 | 400 | 500 | WP13D440E310 |
| KWS500D5 | 400 | 500 | 440 | 550 | WP13D490E310 |
| KW625D5 | 500 | 625 | 550 | 688 | 6M33D633E200 |
| KW750D5 | 600 | 750 | 660 | 825 | 6M33D725E310 |
| KW800D5 | 640 | 800 | 704 | 880 | 8M33D800E200 |
| KW900D5 | 720 | 900 | 792 | 990 | 8M33D890E200 |
| KW1000D5 | 800 | 1000 | 880 | 1100 | 8M33D975E310 |
| KW1125D5 | 900 | 1125 | 990 | 1238 | 12M33D1108E200 |
| KW1250D5 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Founded in 1946, Weichai is a multi-field and multi-industry
international group which owns powertrain, vehicle,
construction machinery, intelligent logistics, agricultural
SILENT DIESEL GENERATOR machinery, marine transportation equipment and other
business segments.Koten Power cooperated with WEICHAI in
400V / 50Hz 3 PHASE the field of diesel generator sets to provide diesel generator
set with high performance and under global warranty.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller B
i> WEICHAI
POWERED BY
® 1S09001:2000 Yah m
® 1508528 BS4999 = IGE} 1
® BS5514,A51359, ie
PY . I ———— m
ICE34 CE Compliance > A EEEEES Zz
[Liz
® 1 Year
g
8
E
8
8
g Engine Specification
Ei Genset [PRP | Engine Model Engine cyl Gov Displacement Chinese Dim GW.
£ Model Prime Power (L) Alternator (mm) (Kgs)
g kw2sps | 16 | 20 | 18 | 22 | wp23D25E200 23 4 | Electronic 23 KA-184FS | 2300*960+1300 | 800
EH Kw30D5 | 24 | 30 | 26 | 33 | wP23D33E200 30 4 | Electronic 23 KA-184G | 2300*960*1300 | 980
Q
g Kw4oD5 | 32 | 40 | 35 | 44 | wP23D40E200 36 4 | Electronic 23 KA-184) | 2300*960+1300 | 1000
S KW50D5 | 40 | 50 | 44 | 55 | wP23D48E200 44 4 | Electronic 23 KA-224D | 2450*1000*1300 | 1130
8 KW60D5 | 48 | 60 | 53 | 66 | WP4.1D66E200 60 4 | Electronic 41 KA-224E | 2500+1000*1300 | 1150
S KW80D5 64 80 70 88 WP4.1D80E200 72 4 Electronic 4.1 KA-224G 2600*1000*1400 1250
2 KW100D5 | 80 | 100 | 88 | 110 | WP4.1D100E200 90 4 | Electronic 41 KA-274C | 2900*1100*1500 | 1550
BE KW125D5 | 100 | 125 110 | 138 WP6D132E200 120 6 Electronic 6.75 KA-274DM | 3100*1100*1680 1600
£ KW150D5 | 120 | 150 132 | 165 WP6D152E200 138 6 Electronic 6.75 KA-274FS 3100*1100*1680 1800
pa KW200D5 | 160 | 200 176 | 220 WP10D200E200 182 6 Electronic 9.7 KA-274H 3300*1130*1900 2400
i KW225D5 | 180 | 225 | 200 | 250 | WP10D238E200 216 6 | Electronic 9.7 KA-274) | 3600*1260+2150 | 2600
£ KW250D5 | 200 | 250 | 220 | 275 | WP10D264E200 240 6 | Electronic 9.72 KA-274K | 3600+1260%2150 | 2750
g
[=
g
© oltage Optional | 220/380 V 230/ 400V 240/ 415V
£
8
5
$
c
a
[
g
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Founded in 1946, Weichai is a multi-field and multi-industry
international group which owns powertrain, vehicle,
construction machinery, intelligent logistics, agricultural
SILENT DIESEL GENERATOR machinery, marine transportation equipment and other
business segments.Koten Power cooperated with WEICHAI in
400V / 50Hz 3 PHASE the field of diesel generator sets to provide diesel generator
set with high performance and under global warranty.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller oo iN y=
PRI WEILHN
—.
® 1S09001:2000 - ~
® 1508528 BS4999 ic
® BS5514,A51359, = = 4
® |CE34 CE Compliance 4"
A 2
Ld
as CENS09%001
® 1 Year
g
E
8 Genset | PRP | Engine Model [Engine oi Gov Displacement Chinese Dim G.W.
= Model kW Kva kW Kva Prime Power (L) Altemator (mm) (Kgs)
5 Kw313D5 | 250 | 313 | 280 | 350 | wP10D320E200 290 6 | Electronic 9.72 KA-434DM | 3900+1260%2150 | 2900
c
£ KW375D5 | 300 | 375 | 330 | 413 | wP12D353£200 321 6 | Electronic | 11.59 KA-434EM | 4400%1700%2230 | 4350
s KW400D5 | 320 | 400 | 360 | 450 | WP13D385E200 350 6 | Electronic | 1254 KA-434F | 4400+1700%2230 | 4500
: KW440D5 | 352 | 440 | 400 | 500 | WP13D440E310 392 6 | Electronic | 1254 KA-534CS | 4500+1700+2230 | 4650
E KWS500D5 | 400 | 500 | 440 | 550 | WP13D490E310 450 6 | Electronic | 1254 KA-534C | 4500+17002230 | 4900
H KW550D5 | 440 | 550 | 484 | 605 | 6M33D572£200 520 6 | Electronic 19.6 KA-534D | 4500%1700*2230 | 5600
S KW625D5 | 500 | 625 | 550 | 688 | 6M33D633E200 575 6 | Electronic 196 KA-534EM | 4500+1700%2230 | 6280
g KW750D5 | 600 | 750 | 660 | 825 | 6M33D725E310 675 6 | Electronic 19.6 KA-634B | 540022002550 | 6726
5 KW800D5 | 640 | 800 | 704 | 880 | 8M33D800E200 730 V8 | Electronic | 26.14 KA-634C | 5400+2200%2550 | 6850
£ KW900D5 | 720 | 900 | 792 | 990 | 8M33D890E200 815 v8 | Electronic | 26.14 KA-634D | 5800%2200*2550 | 9500
2 KW1000D5 | 800 | 1000 | 880 | 1100 | 8M33D975E310 890 v8 | Electronic | 26.14 KA-634E | 5800+2200%2550 | 9800
[7]
3 KW1125D5 | 900 | 1125 | 990 | 1238 | 12M33D1108E200 1007 Vvi2 | Electronic 392 KA-634F | 580022002550 | 10000
- KW1250D5 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 1100 v12 | Electronic 39.2 KA-634G | 5800+2200+2550 | 11250
g
5
5 oltage Optional | 220/380 V 230/ 400V 240/ 415V
E
8
£
2
$
c
a
[
g
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
