URL: https://img.35cloud.cn/30012/60HZ%20Weichai%20Series%20Silent%20Diesel%20Generator%20Set.pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/38kva-weichai-silent-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

220V / 60Hz 3 PHASE the field of diesel generator sets to provide diesel generator
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KW38D6 | 30 | 38 | 33 | 41 | WP2.3D41E201 |
| KW45D6 | 36 | 45 | 37 | 46 | WP2.3D47E201 |
| KW63D6 | 50 | 63 | 55 | 69 | WP4.1D80E201 |
| KW90D6 | 72 | 90 | 80 | 100 | WP4.1D95E201 |
| KW113D6 | 90 | 113 | 100 | 125 | WP4.1D115E201 |
| KW125D6 | 100 | 125 | 110 | 138 | WP6D132E201 |
| KW150D6 | 120 | 150 | 132 | 165 | WP6D158E201 |
| KW200D6 | 160 | 200 | 176 | 220 | WP10D200E201 |
| KW250D6 | 200 | 250 | 220 | 275 | WP10D264E201 |
| KW350D6 | 280 | 350 | 308 | 385 | WP10D360E201 |
| KW400D6 | 320 | 400 | 360 | 450 | WP13D385E201 |
| KWA450D6 | 360 | 450 | 400 | 500 | WP13D460E311 |
| KW500D6 | 400 | 500 | 440 | 550 | WP13D510E311 |
| KW600D6 | 480 | 600 | 528 | 660 | 6M33D633E201 |
| KW688D6 | 550 | 688 | 605 | 756 | 6M33D670E201 |
| KW750D6 | 600 | 750 | 660 | 825 | 6M33D740E311 |
| KW800D6 | 640 | 800 | 704 | 880 | 8M33D800E200 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Founded in 1946, Weichai is a multi-field and multi-industry
international group which owns powertrain, vehicle,
construction machinery, intelligent logistics, agricultural
SILENT DIESEL GENERATOR machinery, marine transportation equipment and other
business segments.Koten Power cooperated with WEICHAI in
220V / 60Hz 3 PHASE the field of diesel generator sets to provide diesel generator
set with high performance and under global warranty.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller -
id WEICHAI
PowRED BY
® 1S09001:2000 : o
® 1508528 BS4999 =. “9 15
® BS5514,A51359, £2
® |CE34 CE Compliance er 8
= A Potneny z
® 1 Year
g
8
E
8
8
:
2
hel
& Genset | PRP | Engine Model Engine cyl Gov Displacement Chinese Dim G.W.
g Model Prime Power (L) Alternator (mm) (Kgs)
§ Kkw2sp6 | 20 | 25 | 22 | 28 | wp23D30E201 27 4 | Electronic 23 KA-184E | 2300%960*1300 | 800
g KW38D6 | 30 | 38 | 33 | 41 | WP23D41E201 37 4 | Electronid 23 KA-184G | 2300*960*1300 | 980
ke KW45D6 36 45 37 46 WP2.3D47E201 43 4 Electronic 23 KA-184H 2300*960*1300 1000
g KWS0D6 | 40 | 50 | 44 | 55 | WP23D58E201 53 4 | Electronic 23 KA-184) | 2450*1000%1300 | 1130
ki KW63D6 50 63 55 69 WP4.1D80E201 72 4 Electronic 4.1 KA-224D 2500*1000*1300 1150
5 KW90D6 | 72 | 90 | 80 | 100 | WP4.1D95E201 85 4 | Electronic 41 KA-224F | 2600*1000*1400 | 1250
a KW113D6 90 113 100 | 125 WP4.1D115E201 105 4 Electronic 41 KA-274C 2900*1100*1500 1550
£ KW125D6 | 100 | 125 | 110 | 138 | WP6D132E201 120 6 | Electronic 6.75 KA-274DS | 3100*1100*1680 | 1600
2 KW150D6 | 120 150 | 132 | 165 WP6D158E201 144 6 Electronic 6.75 KA-274DM | 3100*1100*1680 1800
3 KW200D6 | 160 | 200 | 176 | 220 | WP10D200E201 182 6 | Electronic 9.7 KA-274G | 3300*1130*1900 | 2400
o
g
[=
£
]
£
8
5
$
c
a
[
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
: 208 /120V §220/127V Fuzhou,China.
240 /139V 380/220 V www.kotenpower.com
440 / 254 V R460 / 265 V Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Founded in 1946, Weichai is a multi-field and multi-industry
international group which owns powertrain, vehicle,
construction machinery, intelligent logistics, agricultural
SILENT DIESEL GENERATOR machinery, marine transportation equipment and other
business segments.Koten Power cooperated with WEICHAI in
220V / 60Hz 3 PHASE the field of diesel generator sets to provide diesel generator
set with high performance and under global warranty.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS — em ~,
eo ComAp/Deepsea Controller WEICHAI T
EEE EEEEEEEEE POWERED BY
Te
-
® 1S09001:2000 i5
® 1508528 BS4999 & BT
® BS5514,A51359, = i5
® |CE34 CE Compliance A z
»
CENS09001
e® 1Year
g
:
E
8
8
g
E Genset [PrP | Esp | Engine Model Engine cyl Gov Displacement Chinese Dim G.W.
5 Model kW Kva kW Kva Prime Power (L) Alternator (mm) (Kgs)
§ Kw225D6 | 180 | 225 | 200 | 250 | WP10D238E201 216 6 | Electronic 97 KA-274GM | 3600%1260%2150 | 2600
g KW250D6 | 200 | 250 | 220 | 275 | WP10D264E201 240 6 | Electronic 9.72 KA-274H | 3600*1260%2150 | 2750
ke KW350D6 | 280 | 350 | 308 | 385 | WP10D360E201 327 6 | Electronic 9.72 KA-434D | 3900*1260*2150 | 2900
g KW400D6 | 320 | 400 | 360 | 450 | WP13D385E201 350 6 | Electronic | 1254 KA-434E | 4400*1700%2230 | 4500
Ed KWA450D6 | 360 | 450 | 400 | 500 | WP13D460E311 418 6 | Electronic | 1254 KA-434EM | 4500%1700%2230 | 4650
5 KW500D6 | 400 | 500 | 440 | 550 | WP13D510E311 450 6 | Electronic | 1254 KA-434FM | 4500%1700%2230 | 4900
2 KW600D6 | 480 | 600 | 528 | 660 | 6M33D633E201 575 6 | Electronic 196 KA-534D | 4500*1700%2230 | 5600
2 KW688D6 | 550 | 688 | 605 | 756 | 6M33D670E201 610 6 | Electronic 196 KA-534ES | 4500%1700%2230 | 6286
2 KW750D6 | 600 | 750 | 660 | 825 | 6M33D740E311 670 6 | Electronic 196 KA-534F | 5400%2200%2550 | 6726
3 KW800D6 | 640 | 800 | 704 | 880 | 8M33D800E200 730 v8 | Electronic | 26.14 KA-634B | 5400+2200%2550 | 6850
o
g
[=
g
py
©
£
8
£
2
py
£
$
c
a
[
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
: 208/120 V §220/127V Fuzhou,China.
240/139 V §380/220V| www.kotenpower.com
440 / 254 V §460 / 265 V Tel: +8613705003748,+8615960024397
