URL: https://img.35cloud.cn/30012/50HZ%20Baudouin%20Series%20Silent%20Diesel%20Generator%20Set.pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

® Genset Color
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KB30DS | 24 | 30 | 26 | 33 | 4M06G35/5 |
| KB60DS | 48 | 60 | 53 | 66 | 4M10G70/5 |
| KB135D5 | 108 | 135 | 120 | 150 | 6M11G150/5 |
| KB150D5 | 120 | 150 | 132 | 165 | 6M11G165/5 |
| KB200D5 | 160 | 200 | 176 | 220 | 6M16G220/5 |
| KB250D5 | 200 | 250 | 220 | 275 | 6M16G275/5 |
| KB320D5 | 256 | 320 | 280 | 350 | 6M16G350/5 |
| KB375D5 | 300 | 375 | 330 | 413 | 6M21G400/5 |
| KB450D5 | 360 | 450 | 400 | 500 | 6M21G500/5 |
| KB500D5 | 400 | 500 | 440 | 550 | 6M21G550/5 |
| KB650D5 | 520 | 650 | 572 | 715 | 6M33G715/5 |
| KB750D5 | 600 | 750 | 660 | 825 | 6M33G825/5 |
| KB1125D5 | 900 | 1125 | 990 | 1238 | 12M33G1250/5 |
| KB1250D5 | 1000 | 1250 | 1100 | 1375 | 12M33G1400/5 |
| KB1375D5 | 1100 | 1375 | 1210 | 1513 | 12M33G1500/5 |
| KB1500D5 | 1200 | 1500 | 1320 | 1650 | 12M33G1650/5 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Moteurs Baudouin headquartered in Cassis, France. For nearly a
century, Moteurs Baudouin, a power supplier with the sailing spirit,
has been the power generation specialist for the marine and inland
SILENT DIESEL GENERATOR shipping industry. In 1929, the company became one of the top
three engines suppliers for the nautical activity;As the primary
400V / 50Hz 3 PHASE position for Societe Internationale Des Moteurs Baudouin to enter
Z the Chinese engines market, Baudouin (Weifang) Power Co., Ltd. has
established a sound procurement system, advanced manufacturing
system, high-quality after-sale system in China.
® Genset Color
® Engine water pre-heater
e Daily fuel tank :
® ATS :
eo ComAp/Deepsea Controller ['
[Batdouin
POWERED BY
¢ A
= be £
® 1S09001:2000 H
® 1SO8528 BS4999 [0]
————— m
® BS5514,AS1359, > A TEER a 2
® |CE34 CE Compliance
e® 1Year
g
2
5
£
2 Engine Specification Silent Type
(<]
= Genset [erp | ESP | . Engine Displacement Chinese Dim (CAA
o
g Model kW Kva kW Kva Engine Model Prime Power oy Gov (L) Alternator (mm) (Kgs)
LJ k1gDps | 15 | 18 | 16 | 20 4M06G20/5 18 4 | Electronic 23 KA-184ES | 2100*860*1100 | 730
& kB23D5 | 18 | 23 | 20 | 25 4M06G25/5 23 4 | Electronic 23 KA-184E | 2100%860*1100 | 732
g KB30DS | 24 | 30 | 26 | 33 4M06G35/5 30 4 | Electronic 23 KA-184G | 2100*860*1100 | 743
s KB40D5 | 32 | 40 | 35 | 44 4MO06G44/5 37 4 | Electronic 23 KA-184) | 2100*860*1100 | 762
- KB45D5 | 36 | 45 | 40 | s0 4M06G50/5 44 4 | Electronic 23 KA-224D | 2100*860*1100 | 765
o
S KBSODS | 40 | 50 | 44 | s5 4MO6GS5/5 48 4 ECU 35 KA-224D | 2450*960*1200 | 1120
5 KB60DS | 48 | 60 | 53 | 66 4M10G70/5 60 4 | Electronic 41 KA-224E | 2450%960*1200 | 1079
5 KB8OD5 | 64 | 80 | 70 | 88 4M10G88/5 72 4 | Electronic 41 KA-224G | 2450*960*1200 | 1160
H KB100D5 | 80 | 100 | 88 | 110 | 4Mm10G110/5 % 4 | Electronic 41 KA-274C | 27501105%1250 | 1253
5 KB135D5 | 108 | 135 | 120 | 150 | 6M11G150/5 128 6 | Electronic 6.75 KA-274E | 3312*1100%1760 | 2007
£ KB150D5 | 120 | 150 | 132 | 165 | 6M11G165/5 138 6 | Electronic 675 KA-274FS | 3312*1100*1760 | 2043
£ KB200D5 | 160 | 200 | 176 | 220 | 6M16G220/5 182 6 | Electronic 9.72 KA-274H | 3962*1120%2038 | 2693
2 KB250D5 | 200 | 250 | 220 | 275 | 6M16G275/5 240 6 | Electronic 972 KA-274K | 3962*1120*2038 | 2985
8
2
£
bs oltage Optional | 220 /380V 230/ 400V 240/ 415 V
£
e
£
2
g
c
8
g
g
2
2
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Moteurs Baudouin headquartered in Cassis, France. For nearly a
century, Moteurs Baudouin, a power supplier with the sailing spirit,
has been the power generation specialist for the marine and inland
shipping industry. In 1929, the company became one of the top
SILENT DIESEL GENERATOR three engines suppliers for the nautical activity;As the primary
400V / 50Hz 3 PHASE position for Societe Internationale Des Moteurs Baudouin to enter
z the Chinese engines market, Baudouin (Weifang) Power Co., Ltd. has
established a sound procurement system, advanced manufacturing
system, high-quality after-sale system in China.
® Genset Color
® Engine water pre-heater — : _— ~ a"
o Daily fuel tank zez======  [[IBSlidouin
® ATS SggEseses L gesszEEEs POWERED BY
® ComAp/Deepsea Controller - eo
- =
i5
2m
= = =m £2
 1S09001:2000 0
® 1SO8528 BS4999 - A <
® BS5514,AS1359, on
® |CE34 CE Compliance a
LJ LJ
e® 1Year
g
g Engine Specification Silent Type
= Genset [perp | ESP | . Engine Displacement Chinese Dim G.W.
: Model Engine Model Prime Power Cyl Gov (L) Alternator (mm) (Kgs)
5 KB320D5 | 256 | 320 | 280 | 350 | 6M16G350/5 291 6 | Electronic 9.72 KA-434DM | 3962*1120*2038 | 3033
g KB375D5 | 300 | 375 | 330 | 413 | 6M21G400/5 350 6 | Electronic 1254 KA-434EM | 4212*1500%2236 | 3746
3 KB40OD5 | 320 | 400 | 360 | 450 | 6M21G440/5 368 6 | Electronic 1254 KA-434F | 4212*1500%2236 | 3812
2 KB450D5 | 360 | 450 | 400 | 500 | 6M21G500/5 409 6 ECU 1254 KA-534CS | 4212*1500%2236 | 3850
[7
El KB500D5 | 400 | 500 | 440 | 550 | 6M21G550/5 450 6 ECU 1254 KA-534C | 4212*1500*2236 | 3878
3 KB60OD5 | 480 | 600 | 528 | 660 | 6M33G660/5 536 6 | Electronic 19.6 KA-534E | 5482*1830*2500 | 6286
2 KB650D5 | 520 | 650 | 572 | 715 6M33G715/5 575 6 | Electronic 19.6 KA-534F | 5482*1830*2500 | 6366
Sg KB750D5 | 600 | 750 | 660 | 825 6M33G825/5 659 6 ECU 19.6 KA-634B | 5482*1830%2500 | 6526
[=
2 KB80OD5 | 640 | 800 | 704 | 880 | 8M33G900/5 730 v8 | Electronic 26.14 KA-634C | 5482+1830*2500 | 6850
< KB90ODS | 720 | 900 | 792 | 990 | 8M33G1000/57 815 v8 | Electronic 26.14 KA-634D | 5482*1830%2500 | 7350
a KB1000D5 | 800 [1000 | 880 | 1100 | 8M33G1100/5 889 v8 ECU 26.14 KA-634E | 6058+2438+2591 | 8073
g KB1125D5 | 900 | 1125 | 990 | 1238 | 12M33G1250/5 1007 V12 | Electronic 39.2 KA-634F | 6058+2438+2591 | 9300
c
5 KB1250D5 | 1000 | 1250 | 1100 | 1375 | 12M33G1400/5 1100 V12 | Electronic 39.2 KA-634G | 6058+2438+*2591 | 9376
z KB1375D5 | 1100 | 1375 | 1210 | 1513 | 12M33G1500/5 1200 V12 | Electronic 39.2 KA-734B | 12192+2438+*2591 | 11250
Ei KB1500D5 | 1200 | 1500 | 1320 | 1650 | 12M33G1650/5 1350 V12 | Electronic 39.2 KA-734C | 12192+2438+*2591 | 11350
£
8
g
5 oltage Optional | 220/380 V 230/ 400V 240/ 415V
E
e
£
2
©
£
g
c
8
g
g
2
2
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
