URL: https://img.35cloud.cn/30012/60HZ%20Baudouin%20Series%20Silent%20Diesel%20Generator%20Set.pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/40kva-baudouin-silent-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

® Genset Color
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KB45D6 | 36 | 45 | 40 | 50 | 4M06G41/6 |
| KB53D6 | 42 | 53 | 46 | 58 | 4M06G50/6 |
| KB75D6 | 60 | 75 | 66 | 83 | 4M10G66/6 |
| KB113D6 | 90 | 113 | 100 | 125 | 4M10G105/6 |
| KB125D6 | 100 | 125 | 110 | 138 | 6M11G110/6 |
| KB150D6 | 120 | 150 | 132 | 165 | 6M11G135/6 |
| KB200D6 | 160 | 200 | 176 | 220 | 6M11G176/6 |
| KB250D6 | 200 | 250 | 220 | 275 | 6M16G220/6 |
| KB350D6 | 280 | 350 | 308 | 385 | 6M16G308/6 |
| KB375D6 | 300 | 375 | 330 | 413 | 6M21G330/6 |
| KB438D6 | 350 | 438 | 384 | 480 | 6M21G390/6 |
| KB450D6 | 360 | 450 | 400 | 500 | 6M21G400/6 |
| KB500D6 | 400 | 500 | 440 | 550 | 6M21G460/6 |
| KB650D6 | 520 | 650 | 572 | 715 | 6M33G575/6 |
| KB688D6 | 550 | 688 | 605 | 756 | 6M33G600/6 |
| KB750D6 | 600 | 750 | 660 | 825 | 6M33G660/6 |
| KB875D6 | 700 | 875 | 770 | 963 | 8M33G770/6 |
| KB900D6 | 720 | 900 | 792 | 990 | 8M33G800/6 |
| KB1000D6 | 800 | 1000 | 880 | 1100 | 8M33G900/6 |
| KB1250D6 | 1000 | 1250 | 1100 | 1375 | 12M33G1100/6 |
| KB1365D6 | 1092 | 1365 | 1200 | 1500 | 12M33G1200/6 |
| KB1470D6 | 1176 | 1470 | 1300 | 1625 | 12M33G1300/6 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Moteurs Baudouin headquartered in Cassis, France. For nearly a
century, Moteurs Baudouin, a power supplier with the sailing spirit,
has been the power generation specialist for the marine and inland
shipping industry. In 1929, the company became one of the top
SILENT DIESEL GENERATOR three engines suppliers for the nautical activity;As the primary
position for Societe Internationale Des Moteurs Baudouin to enter
220V / 60Hz 3 PHASE the Chinese engines market, Baudouin (Weifang) Power Co., Ltd.
has established a sound procurement system, advanced
manufacturing system, high-quality after-sale system in China.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller = ~~
a ©} (Bstdouin
® 1SO9001:2000 A) A
> 0
® 1SO8528 BS4999 is 10%] 10
® BS5514,AS1359, = : 4
® |CE34 CE Compliance Pe e—— m
A on z
/ CE/NS09001 \
® 1 Year
g
2
E
k4
8
g Engine Specification
2 Genset [| prRP | ESP | . Engine Displacement Chinese Dim GW.
£ Model kw Kva kw Kva EngieModel Prime Power ol Gov (L) Altemator (mm) (Kgs)
5 kB23p6 | 18 | 23 | 20 | 25 4M06G20/6 23 4 | Electronic 23 KA-184ES | 2100%860*1100 | 730
g KB29D6 | 23 | 29 | 25 | 32 4M06G25/6 27 4 | Electronic 23 KA-184E | 2100*860*1100 | 732
5 KB38D6 | 30 | 38 | 33 | 42 4M06G33/6 37 4 | Electronic 23 KA-184G | 2100*860*1100 | 743
3 KB45D6 | 36 | 45 | 40 | 50 4M06G41/6 43 4 | Electronic 23 KA-184H | 2100*860*1100 | 762
2 KB53D6 | 42 | 53 | 46 | 58 4M06G50/6 53 4 | Electronic 23 KA-224C | 2100*860*1100 | 765
5 KB63D6 | 50 | 63 | 55 | 69 4MO06G55/6 58 4 ECU 35 KA-224D | 2450*960*1200 | 1120
& KB75D6 | 60 | 75 | 66 | 83 4M10G66/6 72 4 | Electronic 41 KA-224F | 2450%960*1200 | 1079
2 KB9OD6 | 72 | 90 | 80 | 100 4M10G83/6 85 4 | Electronic 41 KA-224G | 2450*960*1200 | 1160
3 KB113D6 | 90 | 113 | 100 | 125 4M10G105/6 105 4 | Electronic 41 KA-274C | 2750*1105*1250 | 1253
3 KB125D6 | 100 | 125 | 110 | 138 | 6M11G110/6 120 6 | Electronic 6.75 KA-274DS | 3312*1100*1760 | 2007
g KB150D6 | 120 | 150 | 132 | 165 | 6M11G135/6 144 6 | Electronic 6.75 KA-274DM | 3312*1100*1760 | 2043
: KB200D6 | 160 | 200 | 176 | 220 | 6M11G176/6 182 6 | Electronic 9.72 KA-274G | 3962*1120*2038 | 2693
g KB250D6 | 200 | 250 | 220 | 275 | 6M16G220/6 240 6 | Electronic 9.72 KA-274H | 3962*1120%2038 | 2985
=
g
£
e
£
2
2
g
c
8
g
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
> 208 /120V §220/127V Fuzhou,China.
240 /139V §380/220V www.kotenpower.com
440 / 254 V 460/265 V, Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Moteurs Baudouin headquartered in Cassis, France. For nearly a
century, Moteurs Baudouin, a power supplier with the sailing spirit,
has been the power generation specialist for the marine and inland
shipping industry. In 1929, the company became one of the top
SILENT DIESEL GENERATOR three engines suppliers for the nautical activity;As the primary
position for Societe Internationale Des Moteurs Baudouin to enter
220V / 60Hz 3 PHASE the Chinese engines market, Baudouin (Weifang) Power Co., Ltd.
has established a sound procurement system, advanced
manufacturing system, high-quality after-sale system in China.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller BP I oo : =
ggz==szz (UBaidouin
om
e 1S09001:2000 > | 15
® 1SO8528 BS4999 =
® BS5514,AS1359, m & i5
® |CE34 CE Compliance ‘m
A 2
>=
oon
CENS09%001
e® 1Year
LJ LJ
g
E
k4
8
:
:
hel
5 Genset [erp | ESP | a Engine Displacement Chinese Dim G.W.
g Model kW Kva kw Kva EngineiModal Prime Power Cyl Gov (L) Alternator (mm) (Kgs)
§ KB350D6 | 280 | 350 | 308 | 385 | 6M16G308/6 327 6 | Electronic 9.72 KA-434D | 3962*1120%2038 | 3033
8 KB375D6 | 300 | 375 | 330 | 413 6M21G330/6 350 6 Electronic 12.54 KA-434DM | 4212*1500*2236 | 3746
ke KB438D6 | 350 | 438 | 384 | 480 | 6M21G390/6 407 6 | Electronic 12.54 KA-434EM | 4212*1500%2236 | 3812
g KB450D6 | 360 | 450 | 400 | 500 | 6M21G400/6 418 6 ECU 12.54 KA-434EM | 4212*1500%2236 | 3850
3 KB500D6 | 400 | 500 | 440 | 550 | 6M21G460/6 450 6 ECU 12.54 KA-434FM | 4212*1500%2236 | 3878
S KB650D6 | 520 | 650 | 572 | 715 6M33G575/6 575 6 | Electronic 196 KA-534ES | 5482*1830*2500 | 6286
2 KB688D6 | 550 | 688 | 605 | 756 6M33G600/6 610 6 | Electronic 19.6 KA-534E | 5482*1830*2500 | 6366
2 KB750D6 | 600 | 750 | 660 | 825 6M33G660/6 670 6 ECU 19.6 KA-534F | 5482*1830*2500 | 6526
8 KB875D6 | 700 | 875 | 770 | 963 8M33G770/6 768 v8 | Electronic 26.14 KA-634C | 5482*1830*2500 | 6850
3 KB900D6 | 720 | 900 | 792 | 990 | 8M33G800/6 826 v8 | Electronic 26.14 KA-634C | 5482+1830%2500 | 7350
o
E KB1000D6 | 800 | 1000 | 880 | 1100 | 8M33G900/6 910 v8 ECU 26.14 KA-634D | 6058+2438+2591 | 8073
g KB1250D6 | 1000 | 1250 | 1100 | 1375 | 12M33G1100/6 1150 V12 | Electronic 392 KA-634F | 6058+2438+2591 | 9300
g KB1365D6 | 1092 | 1365 | 1200 | 1500 | 12M33G1200/6 1200 V12 | Electronic 39.2 KA-634G | 6058+2438+2591 | 9376
=
S KB1470D6 | 1176 | 1470 | 1300 | 1625 | 12M33G1300/6 1290 V12 | Electronic 39.2 KA-634G | 12192*2438+2591 | 11250
4
£
e
£
2
g
c
8
g
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
p= 208/120 Vv §220/127V Fuzhou,China.
240/139 V §380/220V| www.kotenpower.com
440 / 254 V 460 / 265 V, Tel: +8613705003748,+8615960024397
