URL: https://img.35cloud.cn/30012/50HZ%20SDEC%20Series%20Silent%20Diesel%20Generator%20Set.pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

and generator sets.
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KS69D5 | 55 | 69 | 61 | 76 | 4ZTAA4.1-G21 |
| KS75D5 | 60 | 75 | 66 | 83 | 4ZTAA4.1-G31 |
| KS125D5 | 100 | 125 | 110 | 138 | 4HTAA4.3-G22 |
| KS150D5 | 120 | 150 | 132 | 165 | 6HTAA6.5-G22 |
| KS180D5 | 144 | 180 | 160 | 200 | 6HTAA6.5-G23 |
| KS200D5 | 160 | 200 | 176 | 220 | 6DTAA8.9-G21 |
| KS225D5 | 180 | 225 | 200 | 250 | 6DTAA8.9-G24 |
| KS250D5 | 200 | 250 | 220 | 275 | 6DTAA8.9-G23 |
| KS350D5 | 280 | 350 | 308 | 385 | 6ETAA11.8-G21 |
| KS375D5 | 300 | 375 | 330 | 413 | 6ETAA12.8-G22 |
| KS400D5 | 320 | 400 | 360 | 450 | 6ETAA12.8-G21 |
| KS450D5 | 360 | 450 | 400 | 500 | 6ETAA12.8-G31 |
| KS500D5 | 400 | 500 | 440 | 550 | 6ETAA12.8-G310 |
| KS550D5 | 440 | 550 | 484 | 605 | 6KTAA25-G310 |
| KS625D5 | 500 | 625 | 550 | 688 | 6KTAA25-G39 |
| KS675D5 | 540 | 675 | 594 | 743 | 6KTAA25-G38 |
| KS750D5 | 600 | 750 | 660 | 825 | 6KTAA25-G32 |
| KS800D5 | 640 | 800 | 704 | 880 | 6KTAA25-G31 |
| KS900D5 | 720 | 900 | 792 | 990 | 6KTAA25-G320 |
| KS1250D5 | 1000 | 1250 | 1100 | 1375 | 6WTAA35-G311 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Shanghai Diesel Engine (SDEC), is a large-scale company with
a specialty in the production of diesel engines, engine parts,
and generator sets.
SILENT DIESEL GENERATOR Shanghai Diesel Engine Factory was first established in 1947
and restructured in 1993. Koten Power cooperate with SDEC
400V / 50Hz 3 PHASE in widely range from T2kW to T000KW.which is popular in
Europe and south america market.
® Genset Color
® Engine water pre-heater —
eo Daily fuel tank rr” ai )
eo ATS . ( =
eo ComAp/Deepsea Controller [4] bo Sux - | r i
® 1S09001:2000 ks =
® 1SO8528 BS4999 LE
® BS5514,A51359,
: CENS09001 <)
® |CE34 CE Compliance .
® 1 Year
g
e Engine Specification Silent Type
=
2 Genset [| PRP | ESP | . Engine Displacement Chinese Dim GW.
= Model kW Kva kw Kva EngineiModel Prime Power ol Gov (L) Alternator (mm) (Kgs)
£ ks15Ds | 12 | 15 | 13 | 17 4723-G11 16 4 [Mechanical 23 KA-164D | 2300%960*1300 | 750
g ks20D5 | 16 | 20 | 18 | 22 422.7-G11 22 4 |Mechanical 27 KA-184ES | 2300*960*1300 | 800
LJ Ks2s5D5 | 20 | 25 | 22 | 28 473.0-G11 27 4 |Mechanical 30 KA-184FS | 2300*960*1300 | 900
5 KS30D5 | 24 | 30 | 26 | 33 4732-G11 32 4 |Mechanical 32 KA-184G | 2300%960*1300 | 980
c
] Ks40D5 | 32 | 40 | 35 | 44 | 4z732-G21 39 4 | Electronic 32 KA-184) | 2300*960*1300 | 1000
s KS50D5 | 40 | 50 | 44 | 55 4773.5-G21 49 4 | Electronic 35 KA-224D | 2450*1000*1300 | 1130
x Ks6oD5 | 48 | 60 | 53 | 66 | 4zT41-G21 60 4 | Electronic 41 KA-224E | 2500*1000%1300 | 1150
3 KS69D5 | 55 | 69 | 61 | 76 | 4ZTAA41-G21 64 4 | Electronic 41 KA-224F | 2500%1000%1350 | 1200
5 KS75D5 | 60 | 75 | 66 | 83 | 4ZTAA41-G31 74 4 ECU 41 KA-224G | 2500*1000*1350 | 1230
g Ks8oD5 | 64 | 80 | 70 | 88 | 4HT43-G23 78 4 | Electronic 43 KA-224G | 260010001400 | 1250
g KS100D5 | 80 | 100 | 8 | 110 | 4HTAA43-G21 95 4 | Electronic 43 KA-274C | 2900*1100%1500 | 1550
5 KS125D5 | 100 | 125 | 110 | 138 | 4HTAA43-G22 120 4 | Electronic 43 KA-274DM | 3100*1100*1680 | 1600
£ KS150D5 | 120 | 150 | 132 | 165 | 6HTAA65-G22 140 6 | Electronic 65 KA-274FS | 3100*1100*1680 | 1800
- KS180D5 | 144 | 180 | 160 | 200 | 6HTAA65-G23 168 6 | Electronic 65 KA-274G | 3300*1130*1900 | 2350
3 KS200D5 | 160 | 200 | 176 | 220 | 6DTAA89-G21 185 6 | Electronic 89 KA-274H | 3300*1130*1900 | 2400
£ KS225D5 | 180 | 225 | 200 | 250 | 6DTAA89-G24 208 6 | Electronic 89 KA-274) | 3600*1260*2150 | 2600
5 KS250D5 | 200 | 250 | 220 | 275 | 6DTAA89-G23 230 6 | Electronic 8.9 KA-274K | 3600*1260*2150 | 2750
©
=
I oltage Optional ; 220/380 V 230/ 400V 240/ 415V
£
8
b=
2
i
g
c
8
[
g
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Shanghai Diesel Engine (SDEC), is a large-scale company with
a specialty in the production of diesel engines, engine parts,
and generator sets.
SILENT DIESEL GENERATOR Shanghai Diesel Engine Factory was first established in 1947
and restructured in 1993. Koten Power cooperate with SDEC
400V / 50Hz 3 PHASE in widely range from 12kW to T000KW.which is popular in
Europe and south america market.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS i ——
eo ComAp/Deepsea Controller i @ TR
>» PO a
|
A
® 1S09001:2000 Y 20
® 1S08528 BS4999 Ew wl: Eo
® BS5514,A51359, o
® |CE34 CE Compliance LJ z
Ap
===
+ |
CENS09001
® 1 Year °
g
8
:
5 Engine Specification Silent Type
8 Genset [| prRP | ESP | : Engine Displacement Chinese Dim G.W.
2 Model kw Kva kW Kva EngineModl Prime Power ol Gov (L) Alternator (mm) (Kgs)
Q
g Ks313D5 | 250 | 313 | 280 | 350 | 6ETAA11.8-G22 280 6 | Electronic 11.8 KA-434DM | 3900*1260%2150 | 2900
2 KS350D5 | 280 | 350 | 308 | 385 | 6ETAA11.8-G21 307 6 | Electronic 11.8 KA-434E | 4400*1700%2230 | 4300
£ KS375D5 | 300 | 375 | 330 | 413 | 6ETAA128-G22 339 6 | Electronic 128 KA-434EM | 4400*1700%2230 | 4350
§ KS400D5 | 320 | 400 | 360 | 450 | 6ETAA128-G21 368 6 | Electronic 12.8 KA-434F | 4400%1700%2230 | 4500
g KS450D5 | 360 | 450 | 400 | 500 | 6ETAA128-G31 401 6 ECU 12.8 KA-534CS | 4500%1700+2230 | 4650
5 KS500D5 | 400 | 500 | 440 | 550 |6ETAA128-G310 450 6 ECU 128 KA-534C | 4500%1700*2230 | 4900
g KS550D5 | 440 | 550 | 484 | 605 | 6KTAA25-G310 520 6 ECU 25.2 KA-534D | 4500%1700+2230 | 5600
5 KS625D5 | 500 | 625 | 550 | 688 | 6KTAA25-G39 572 6 ECU 25.2 KA-534EM | 4500*1700%2230 | 6000
5 KS675D5 | 540 | 675 | 594 | 743 | 6KTAA25-G38 622 6 ECU 25.2 KA-534F | 5400%2200%2550 | 8000
3 KS750D5 | 600 | 750 | 660 | 825 | 6KTAA25-G32 685 6 ECU 25.2 KA-634B | 5400%2200*2550 | 9000
2 KS800D5 | 640 | 800 | 704 | 880 | 6KTAA25-G31 728 6 ECU 25.2 KA-634C | 5400%2200*2550 | 9300
2 KS900D5 | 720 | 900 | 792 | 990 | 6KTAA25-G320 820 6 ECU 25.2 KA-634D | 5800*2200*2550 | 9500
3 KS1000D5| 800 [1000 | 880 | 1100 | 6KTAA25-G321 880 6 ECU 25.2 KA-634E | 5800%2200%2550 | 9800
E KS1125D5| 900 [1125 | 990 | 1238 | 6WTAA35-G310 1018 6 ECU 35.1 KA-634F | 5800%2200%2550 | 10000
s KS1250D5| 1000 | 1250 | 1100 | 1375 | 6WTAA35-G311 1118 6 ECU 35.1 KA-634G | 5800*2200*2550 | 11250
oo
[=
©
5 oltage Optional | 220/380 V 230/ 400V 240/ 415V
E
8
b=
2
i
g
c
a
[
g
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
