URL: https://img.35cloud.cn/30012/60HZ%20SDEC%20Series%20Silent%20Diesel%20Generator%20Set.pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/sdec-75kva-silent-electric-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

and generator sets.
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KS125D6 | 100 | 125 | 110 | 138 | 4HTAA4.3-G22 |
| KS160D6 | 128 | 160 | 141 | 176 | 6HTAA6.5-G22 |
| KS225D6 | 180 | 225 | 200 | 250 | 6DTAA8.9-G21 |
| KS250D6 | 200 | 250 | 220 | 275 | 6DTAA8.9-G24 |
| KS275D6 | 220 | 275 | 242 | 303 | 6DTAA8.9-G23 |
| KS400D6 | 320 | 400 | 360 | 450 | 6ETAA12.8-G21 |
| KS438D6 | 350 | 438 | 384 | 480 | 6ETAA12.8-G32 |
| KS550D6 | 440 | 550 | 484 | 605 | 6KTAA25-G311 |
| KS600D6 | 480 | 600 | 528 | 660 | 6KTAA25-G310 |
| KS700D6 | 560 | 700 | 616 | 770 | 6KTAA25-G39 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Shanghai Diesel Engine (SDEC), is a large-scale company with
a specialty in the production of diesel engines, engine parts,
and generator sets.
SILENT DIESEL GENERATOR Shanghai Diesel Engine Factory was first established in 1947
and restructured in 1993. Koten Power cooperate with SDEC
220V / 60Hz 3 PHASE in widely range from T2kW to T000KW.which is popular in
Europe and south america market.
® Genset Color
® Engine water pre-heater a
e Daily fuel tank : a "
® ATS LA ( = ]
eo ComAp/Deepsea Controller [4] bo Sux ot a
z a 3
® 1S09001:2000 ks EE
® 1508528 BS4999 CI
® BS5514,A51359,
: CEN309001 <j)
® |CE34 CE Compliance =
® 1 Year
g
8
2
(<]
5 Genset [| err | ESP | Endinevodd] Engine on : Displacement] Chinese Dim (A
4 Model ngine Mode Prime Power y oO (L Alternator (mm) (Kgs)
: ks20p6 | 16 | 20 | 18 | 22 4723-G12 21 4 |Mechanical 23 KA-164C | 2300%960*1300 | 800
. Ks2sD6 | 20 | 25 | 22 | 28 4227-G12 26 4 |Mechanical 27 KA-184E | 2300%960*1300 | 900
£ Ks30D6 | 24 | 30 | 26 | 33 4730-G12 30 4 |Mechanical 30 KA-184FS | 2300*960*1300 | 980
E Ksa3D6 | 34 | 43 | 37 | 46 4713.2-G21 42 4 | Electronic 32 KA-184H | 2300%960*1300 | 1000
5 kseoD6 | 48 | 60 | 53 | e6 47T35-G21 60 4 | Electronic 35 KA-224D | 2500*1000*1300 | 1150
E] Ks7oD6 | 56 | 70 | 62 | 77 47T4.1-G21 70 4 | Electronic 41 KA-224E | 2500%1000%1350 | 1200
8 Ks75D6 | 60 | 75 | 66 | 83 | 4zTAA4.1-G21 76 4 | Electronic 41 KA-224F | 2500*1000*1350 | 1230
: Ks8oD6 | 64 | 80 | 70 | 88 | 4zTAA4.1-G31 80 4 | Electronic 41 KA-224F | 2600*1000*1400 | 1250
2 KS110D6 | 88 | 110 | 97 | 120 | 4HTAA43-G21 105 4 | Electronic 43 KA-274C | 2900*1100*1500 | 1550
T KS125D6 | 100 | 125 | 110 | 138 | 4HTAA43-G22 120 4 | Electronic 43 KA-274DS | 3100*1100*1680 | 1600
£ KS160D6 | 128 | 160 | 141 | 176 | 6HTAA65-G22 150 6 | Electronic 6.5 KA-274 | 3100*1100*1680 | 1800
o
£
£
g
[=
£
]
£
8
)
2
g
c
g
[
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
pS 208 /120V §220/127V Fuzhou,China.
240/139 V J380/220V www.kotenpower.com
440 / 254 V 460/265 V, Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Shanghai Diesel Engine (SDEC), is a large-scale company with
a specialty in the production of diesel engines, engine parts,
and generator sets.
SILENT DIESEL GENERATOR Shanghai Diesel Engine Factory was first established in 1947
and restructured in 1993. Koten Power cooperate with SDEC
220V / 60Hz 3 PHASE in widely range from 12kW to T000KW.which is popular in
Europe and south america market.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS ——
eo ComAp/Deepsea Controller T @ SH
» PO a
A
® 1S09001:2000 Y 20
® 1508528 BS4999 Ew wl: £
® BS5514,A51359, o)
® |CE34 CE Compliance » rd
EN
Re
CENS09001
® 1 Year °
g
2
E
£
o
LJ Genset [err | ESP | Engine Model Engine vi G Displacement Chinese Dim G.W.
Ss Model ngine Mode Prime Power 4 oF (5) Alternator (mm) (CD)
g Ks200D6 | 160 | 200 | 176 | 220 | 6HTAA65-G23 180 6 | Electronic 65 KA-274G | 3300*1130*1900 | 2400
= KS225D6 | 180 | 225 | 200 | 250 | 6DTAA89-G21 205 6 | Electronic 89 KA-274GM | 36001260*2150 | 2600
oo
: KS250D6 | 200 | 250 | 220 | 275 | 6DTAA89-G24 228 6 | Electronic 89 KA-274H | 3600*1260*2150 | 2650
E KS275D6 | 220 | 275 | 242 | 303 | 6DTAA89-G23 255 6 | Electronic 89 KA-274) | 360012602150 | 2750
5 KS350D6 | 280 | 350 | 308 | 385 | 6ETAAT11.8-G21 307 6 | Electronic 118 KA-434D | 3900*1260*2150 | 2900
5 KS400D6 | 320 | 400 | 360 | 450 | 6ETAA128-G21 368 6 | Electronic 12.8 KA-434E | 4400*17002230 | 4500
H KS438D6 | 350 | 438 | 384 | 480 | 6ETAA128-G32 401 6 ECU 128 KA-434EM | 4500*1700%2230 | 4650
5 KS500D6 | 400 | 500 | 440 | 550 |6ETAA12:8-G310.1 450 6 ECU 128 KA-434FM | 4500%1700%2230 | 4900
£ KS550D6 | 440 | 550 | 484 | 605 | 6KTAA25-G311 520 6 ECU 25.2 KA-534C | 4500*1700%2230 | 5600
£ KS600D6 | 480 | 600 | 528 | 660 | 6KTAA25-G310 572 6 ECU 252 KA-534ES | 4500*1700%2230 | 6000
3 KS700D6 | 560 | 700 | 616 | 770 | 6KTAA25-G39 622 6 ECU 25.2 KA-534E | 5400%2200*2550 | 8000
g
[=
£
]
£
8
5
2
g
c
g
[
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
p 208/120 V 220/127 V Fuzhou,China.
240/139 V §380/220V| www.kotenpower.com
440 / 254 V 460/265 V Tel: +8613705003748,+8615960024397
