URL: https://img.35cloud.cn/30012/50HZ%20Kofo%20Series%20Silent%20Diesel%20Generator%20Set(8).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/kofo-series-80kw-100kva-ricardo-silent-diesel-generator-setkofo-series-80kw-100kva-ricardo-silent-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

® Genset Color
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KR20D5 | 16 | 20 | 18 | 22 | 4YT23-20D |
| KR25D5 | 20 | 25 | 22 | 28 | N4100DS-30 |
| KR30D5 | 24 | 30 | 26 | 33 | N4100DS-30 |
| KR50D5 | 40 | 50 | 44 | 55 | N4105ZDS |
| KR60D5 | 48 | 60 | 53 | 66 | N4105ZDS |
| KR73D5 | 58 | 73 | 64 | 80 | N4105ZLDS |
| KR85D5 | 68 | 85 | 75 | 94 | 4RT55-88D |
| KR120D5 | 96 | 120 | 106 | 132 | 4RT55-110D |
| KR140D5 | 112 | 140 | 123 | 154 | 6RT80-132D |
| KR180D5 | 144 | 180 | 158 | 198 | 6RT80-176DE |
| KR225D5 | 180 | 225 | 198 | 248 | WT10B-231DE |
| KR250D5 | 200 | 250 | 220 | 275 | WT10B-231DE |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Ricardo is a multinational engineering, strategic and environmental
consulting company. Ricardo was founded in 1915. Ricardo currently
has more than 2000 engineers, scientists and consultants around the
world. Ricardo provides the world's leading engineering design and
product development. It enables customers to meet global legislative
SI LE NT DI ESEL © EN ERATOR requirements, covering the motorcycle industry to large ship propulsion
systems. Ricardo designs and develops engines, transmissions, hybrid
400V / S50Hz 3 PHASE and electric systems, as well as complete vehicles. Provide finished
products for racing, aviation, defense and other high-performance
industries.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS . mT CL m— —— —_——
eo ComAp/Deepsea Controller : : : LE W ——
8 or a 1B
a Koro mig g i
® 1SO9001:2000 iz m }
® 1508528 BS4999 o Fr ‘ i
® BS5514,A51359, 2 A | 4
® |CE34 CE Compliance PT — % # 4
a Er
(4
® 1 Year
g
2 Genset : Engine Displaceme| Chinese Dim GW.
F Model KW Kva KW Kva Engine Model Prime Power oy Gov nt(L) Alternator (mm) (Kgs)
o
| KR20D5 16 20 18 22 4YT23-20D 20 4 | Mechanical 3.61 KA-184ES | 2200*900*1150 725
©
2 KR25D5 20 25 22 28 N4100DS-30 30 4 | Mechanical 3.61 KA-184FS | 2200*900*1150 865
£
g KR30D5 24 30 26 33 N4100DS-30 30 4 | Mechanical 3.76 KA-184G 2200*900*1150 900
iE
g KR40D5 32 40 35 44 N4100ZDS-42 42 4 | Mechanical 4.15 KA-184) 2300*900*1150 1000
oS
2 KR50D5 40 50 44 55 N4105ZDS 56 4 | Mechanical 4.15 KA-224D | 2300*950*1300 1130
S
5 KR60D5 48 60 53 66 N4105ZDS 56 4 | Mechanical 4.15 KA-224E 2450*950*1300 1230
S
5 KR73D5 58 73 64 80 N4105ZLDS 66 4 | Mechanical 4.15 KA-224F | 2450*1000*1300 1340
©
£ KR85D5 68 85 75 94 4RT55-88D 88 4 | Mechanical 4.15 KA-224G | 2600*1000*1300 1540
J
3 KR80D5 80 100 88 110 4RT55-110D 110 4 | Mechanical 3.61 KA-274C | 3000*1100*1500 1750
o
E KR120D5 96 120 106 132 4RT55-110D 110 4 | Mechanical 361 KA-274D | 3100*1100*1500 1900
[4]
2 KR140D5 112 140 123 154 6RT80-132D 132 4 | Mechanical 3.76 KA-274E | 3200*1100*1680 1920
=
< KR180D5 144 180 158 198 6RT80-176DE 176 4 | Mechanical 3.76 KA-274G | 3200*1100*1680 1980
E
2 KR225D5 180 225 198 248 WT10B-231DE 231 6 | Mechanical 6.49 KA-274) 3800*1200*1900 2350
££
j=
@ KR250D5 200 250 220 275 WT10B-231DE 231 6 | Mechanical 6.49 KA-274K | 3800*1200*1900 2380
%
2
a
g
g oltage Optional : 220 /380V 230/ 400V 240/ 415V
p=1
I]
E Fuzhou Koten Power Equipment Co.,Ltd.
s Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
