URL: https://img.35cloud.cn/30012/60HZ%20Kofo%20Series%20Silent%20Diesel%20Generator%20Set(11).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/kofo-series-80kw-100kva-ricardo-silent-diesel-generator-setkofo-series-80kw-100kva-ricardo-silent-diesel-generator-set); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

® Genset Color
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KR23D6 | 18 | 23 | 20 | 25 | 4YT23-20D |
| KR30D6 | 24 | 30 | 26 | 33 | N4100DS-30 |
| KR33D6 | 26 | 33 | 29 | 36 | N4100DS-30 |
| KR63D6 | 50 | 63 | 55 | 69 | N4105ZDS |
| KR70D6 | 56 | 70 | 62 | 77 | N4105ZDS |
| KR80D6 | 64 | 80 | 70 | 88 | N4105ZLDS |
| KR100D6 | 80 | 100 | 88 | 110 | 4RT55-88D |
| KR118D6 | 94 | 118 | 104 | 130 | 4RT55-110D |
| KR150D6 | 120 | 150 | 132 | 165 | 6RT80-132D |
| KR190D6 | 152 | 190 | 168 | 210 | 6RT80-176DE |
| KR245D6 | 196 | 245 | 216 | 270 | WT10B-231DE |
| KR280D6 | 224 | 280 | 246 | 308 | WT10B-231DE |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Ricardo is a multinational engineering, strategic and environmental
consulting company. Ricardo was founded in 1915. Ricardo currently
has more than 2000 engineers, scientists and consultants around the
world. Ricardo provides the world's leading engineering design and
Sl LE NT DI ES EL G EN ERATOR product development. It enables customers to meet global legislative
requirements, covering the motorcycle industry to large ship propulsion
systems. Ricardo designs and develops engines, transmissions, hybrid
220V / 60Hz 3 PHASE and electric systems, as well as complete vehicles. Provide finished
products for racing, aviation, defense and other high-performance
industries.
® Genset Color
® Engine water pre-heater
o Daily fuel tank cin Co — __ }
® ATS 1 oe =
eo ComAp/Deepsea Controller Pre [@ 1
oF xoEg 7
3m r
© 15S09001:2000 is =m *
© |SO8528 BS4999 2 IN | #
® BS5514,AS1359, —w | ‘ A
: | ug #
Le
® 1 Year
g
:
EF] ESP . . : .
H Genset eee | ep | : Engine Displaceme| Chinese Dim (CAA
8 Model Engine Model | oie Power | | SOY hol laktemator Go) (Kgs)
: KR23D6 18 23 20 25 4YT23-20D 22 4 | Mechanical 3.61 KA-184ES | 2200*900*1150 725
hel
& KR30D6 24 30 26 33 N4100DS-30 33 4 | Mechanical 3.61 KA-184FS | 2200*900*1150 865
c
[7
5 KR33D6 26 33 29 36 N4100DS-30 33 4 | Mechanical 3.76 KA-184F 2200*900*1150 900
3
oo
5 KR44D6 35 44 39 48 N4105DS-38 42 4 | Mechanical 4.15 KA-184H 2300*900*1150 980
°
pe KR50D6 40 50 44 55 N4100ZDS-42 46 4 | Mechanical 4.15 KA-184) 2300*900*1150 1000
S
8 KR63D6 50 63 55 69 N4105ZDS 62 4 | Mechanical 4.15 KA-224D 2300*950*1300 1130
‘S
5 KR70D6 56 70 62 77 N4105ZDS 62 4 | Mechanical 4.15 KA-224E 2450*950*1300 1230
©
£ KR80D6 64 80 70 88 N4105ZLDS 73 4 | Mechanical 4.15 KA-224F | 2450%1000*1300 1340
J
3 KR100D6 80 100 88 110 4RT55-88D 97 4 | Mechanical 4.15 KA-224G | 2600*1000*1300 1540
o
E KR118D6 | 94 118 | 104 | 130 4RT55-110D 121 4 | Mechanical 3.61 KA-274C | 3000%1100%1500 1750
2 KR150D6 120 150 132 165 6RT80-132D 145 4 | Mechanical 3.76 KA-274DM | 3200*1100*1680 1920
=
< KR190D6 152 190 168 210 6RT80-176DE 194 4 | Mechanical 3.76 KA-274F | 3200*1100*1680 1980
E
8 KR245D6 196 245 216 270 WT10B-231DE 254 6 | Mechanical 6.49 KA-274H | 3800*1200*1900 2350
=
Hl KR280D6 | 224 280 246 308 WT10B-231DE 254 6 | Mechanical 6.49 KA-274) | 3800*1200*1900 2380
£
0
2
Q
¢
g
2 0
i] oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
=z 08 / 120 V2 20 / 127 VIA40 / 254 Fuzhou,China.
www.kotenpower.com
40/139 VI380 / 220 VIR460 / 265 Tel: +8613705003748,+8615960024397
