URL: https://img.35cloud.cn/30012/50HZ%20Yangdong%20Series%20Silent%20Diesel%20Generator%20Set(8).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/63kva-yangdong-series-diesel-genset); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

world’ s generator sets for over 30 years , providing vital power
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KY13D5 | 10 | 13 | 11 | 14 | YD480D |
| KY16D5 | 13 | 16 | 14 | 18 | YND485D |
| KY20D5 | 16 | 20 | 18 | 22 | YSD490D |
| KY23D5 | 18 | 23 | 20 | 25 | Y490D |
| KY25D5 | 20 | 25 | 22 | 28 | Y495D |
| KY30D5 | 24 | 30 | 26 | 33 | Y4100D |
| KY38D5 | 30 | 38 | 33 | 41 | Y4105D |
| KY40D5 | 32 | 40 | 35 | 44 | Y4102ZD |
| KY48D5 | 38 | 48 | 42 | 52 | Y4102ZLD |
| KY50D5 | 40 | 50 | 44 | 55 | Y4105ZLD |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
YANGDONG Generation Engines have been the driving force behind the
world’ s generator sets for over 30 years , providing vital power
solutions to a variety of markets, including industrial, commercial,
healthcare, data center, dynamic/rotary UPS and telecommunications.
SI LE NT DI ES EL © EN ERATOR YANGDONG supply prime and standby power for our customers, prime
power engines supply constant, dependable power for your operation.
400V / S50Hz 3 PHASE Excelling in durability and reliability, you can rest assured your business
is running at full capacity,standby power engines supply reliable,
startability and dependable backup high-effect power where and when
you need it.
® Genset Color
® Engine water pre-heater oo
e Daily fuel tank rT — fa a
® ATS be So Fr i !
eo ComAp/Deepsea Controller — # ) 1
o¥ ors i
= 4
e 1509001:2000 12 ER shy,
© |SO8528 BS4999 8 A fr ‘
® BS5514,AS1359, . UEew #
® |CE34 CE Compliance I — 20 J pr
i KVA
is
® 1 Year
2
3 Genset EEE Engine Model Engine vi Gov Displaceme| Chinese Dim GW.
H Model KW Kvo KW Kva Agiheiviooe Prime Power y o nt(L) Alternator (mm) (Kgs)
kd)
2 KY10D5 8 10 9 1 YD385D 1 3 | Mechanical 1.532 KA-164B 1900*860*1020 630
= KY13D5 10 13 11 14 YD480D 14 4 | Mechanical 1.809 KA-164C 1900*860*1020 650
[=
©
g KY16D5 13 16 14 18 YND485D 17 4 | Mechanical 2.156 KA-164D 2000*860*1020 710
E
s KY20D5 16 20 18 22 YSD490D 21 4 | Mechanical 2.543 KA-184ES | 2000*860*1020 750
Q
ke KY23D5 18 23 20 25 Y490D 24 4 | Mechanical 2672 KA-184E 2100*860*1020 780
8 KY25D5 20 25 22 28 Y495D 27 4 | Mechanical 2977 KA-184FS | 2100*860*1020 800
©
S KY30D5 24 30 26 33 Y4100D 30 4 | Mechanical 3.857 KA-184G 2200*910*1120 900
Q
5 KY31D5 25 31 28 34 Y4102D 33 4 | Mechanical 3.857 KA-184G 2200*910*1120 920
c
=
8 KY38D5 30 38 33 41 Y4105D 38 4 | Mechanical 4.1 KA-184H 2200*910*1120 930
Ko
Ei KY40D5 32 40 35 44 Y4102ZD 40 4 | Mechanical 3.857 KA-184) 2300*960*1120 950
£
g KY48D5 38 48 42 52 Y4102ZLD 48 4 | Mechanical 3.857 KA-224D 2300*960*1300 1000
[=
£ KY50D5 40 50 44 55 Y4105ZLD 55 4 | Electronic 4.1 KA-224D 2400*960*1300 1080
4
£ KY60D5 48 60 53 66 YDA4EZLD 63 4 | Electronic 4.1 KA-224E 2400*960*1300 1100
a KY75D5 60 75 66 80 Y4110ZLD 80 4 | Electronic 4.484 KA-224F 2600*960*1300 1160
4
2
a
&
g oltage Optional : 220/380V 230/ 400V 240/ 415V
p=1
R:]
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
