URL: https://img.35cloud.cn/30012/60HZ%20Yangdong%20Series%20Silent%20Diesel%20Generator%20Set(8).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/63kva-yangdong-series-diesel-genset); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

world" s generator sets for over 30 years , providing vital power
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KY16D6 | 13 | 16 | 14 | 18 | YD480D |
| KY20D6 | 16 | 20 | 18 | 22 | YND485D |
| KY25D6 | 20 | 25 | 22 | 28 | YSD490D |
| KY26D6 | 21 | 26 | 23 | 29 | Y490D |
| KY30D6 | 24 | 30 | 26 | 33 | Y495D |
| KY35D6 | 28 | 35 | 31 | 39 | Y4100D |
| KY40D6 | 32 | 40 | 35 | 44 | Y4102D |
| KY45D6 | 36 | 45 | 40 | 50 | Y4105D |
| KY48D6 | 38 | 48 | 42 | 52 | Y4102ZD |
| KY53D6 | 42 | 53 | 46 | 58 | Y4102ZLD |
| KY55D6 | 44 | 55 | 48 | 60 | Y4105ZLD |
| KY70D6 | 56 | 70 | 62 | 77 | YD4EZLD |
| KY80D6 | 64 | 80 | 70 | 88 | Y4110ZLD |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
YANGDONG Generation Engines have been the driving force behind the
world" s generator sets for over 30 years , providing vital power
solutions to a variety of markets, including industrial, commercial,
healthcare, data center, dynamic/rotary UPS and telecommunications.
YANGDONG supply prime and standby power for our customers, prime
power engines supply constant, dependable power for your operation.
220V / 60Hz 3 PHASE Excelling in durability and reliability, you can rest assured your business
is running at full capacity,standby power engines supply reliable,
startability and dependable backup high-effect power where and when
you need it.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS ee oo
eo ComAp/Deepsea Controller : : : I a
' zgeert
POWERED gy
= A
x . ESSE] = [ il
e 1S09001:2000 £ | i] jee J
® 1S08528 BS4999 12 Fr
® BS5514,A51359, 2 § A | I i
® |CE34 CE Compliance aug | i ;
nny ag
KVA
(4
® 1 Year
g
2 Genset eee | ee | Engine Displaceme| Chinese Dim GW.
F Model Engine Model Prime Power Cy Gov nt(L) Alternator (mm) (Kgs)
o
| KY13D6 10 13 1 14 YD385D 13 3 | Mechanical 1.532 KA-1648 1900*860*1020 620
©
E KY16D6 13 16 14 18 YD480D 17 4 | Mechanical 1.809 KA-164C 1900*860*1020 630
£
2 KY20D6 16 20 18 22 YND485D 20 4 | Mechanical 2.156 KA-164D 2000*860*1020 710
Q
5
8 KY25D6 20 25 22 28 YSD490D 25 4 | Mechanical 2.543 KA-184ES | 2000*860*1020 750
5
8 KY26D6 21 26 23 29 Y490D 27 4 | Mechanical 2672 KA-184E 2100*860*1020 780
[=
o
ki KY30D6 24 30 26 33 Y495D 30 4 | Mechanical 2977 KA-184E 2100*860*1020 790
=
| KY35D6 28 35 31 39 Y4100D 36 4 | Mechanical 3.707 KA-184FS | 2200*910*1120 850
2 KY40D6 32 40 35 44 Y4102D 40 4 | Mechanical 3.857 KA-184G 2200*910*1120 900
=
- KY45D6 36 45 40 50 Y4105D 45 4 | Mechanical 41 KA-184H | 2200%910*1120 930
©
g KY48D6 38 48 42 52 Y4102ZD 48 4 | Mechanical 3.867 KA-184H 2300*960*1120 950
£
5 KY53D6 42 53 46 58 Y4102ZLD 53 4 | Mechanical 3.857 KA-224C 2300*960*1300 1000
©
5 KY55D6 44 55 48 60 Y4105ZLD 60 4 | Electronic 41 KA-224D | 2400*960*1300 1080
4
©
E KY70D6 56 70 62 77 YD4EZLD 70 4 | Electronic 41 KA-224E | 2400*960*1300 1080
i) KY80D6 64 80 70 88 Y4110ZLD 85 4 | Electronic 4.484 KA-224F 2400*960*1300 1160
2
4
2
a
g
g
2 0
i] oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
=z 08 / 120 V2 20 / 127 VIA40 / 254 Fuzhou,China.
www.kotenpower.com
40/139 VI380 / 220 VIR460 / 265 Tel: +8613705003748,+8615960024397
