URL: https://img.35cloud.cn/30012/50HZ%20-%20Denyo%20Type%20Fawde%20Series%20Silent%20Diesel%20Generator%20Set.pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/fawde-series-15kva-diesel-generator-silent-type); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

® Genset Color
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KF20D5 | 16 | 20 | 18 | 22 | 4DW91-29D |
| KF25D5 | 20 | 25 | 22 | 28 | 4DW92-35D |
| KF30D5 | 24 | 30 | 26 | 33 | 4DW92-39D |
| KF40D5 | 32 | 40 | 35 | 44 | 4DX21-53D |
| KF50D5 | 40 | 50 | 44 | 55 | 4DX22-65D |
| KF60D5 | 48 | 60 | 53 | 66 | 4DX23-78D |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
China FAW Group Corporation (short for FAW), formerly China First
SI LE NT DI ES EL € EN ERATOR Automobile Works, can trace its roots back to Jul 15, 1953, when its first
assembly plant started to be constructed. FAW is one of China’ s oldest
400V / S50Hz 3 PHASE and largest automotive manufacturers.
Koten Power as its important OEM partner in China, Koten Power delicated
to expand more market for Fawde
generator. Fawde generators widely used in Telecom
project, Industrial zone home use ect.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS
eo ComAp/Deepsea Controller
® 1509001:2000 : ial 1
POWERED gy >
® 1508528 BS4999 [4] L FAW [Is
® BS5514,AS1359, = SEESE=e B a ;
® |CE34 CE Compliance i | i) LEE ss He ii |
° m r
m 1 i
e® 1Year 2 J. |
— ao s
vA 7
g P
s
c
=
£
EH
2
8
:
©
g Genset ome | ep | Engine Displacement] Chinese Dim GW.
E Model KW Kva KW Kva EngineModsl Prime Power Cyl Gov (L) Alternator (mm) (Kgs)
5
g KF15D5 12 15 13 17 | 4DW81-23D 17 4 | Mechanical 227 KA-164DS | 1950*820*1050 715
3 KF20D5 16 20 18 22 | 4DW91-29D 21 4 | Mechanical 254 KA-184ES | 1950*850*1050 725
g
2 KF25D5 20 25 22 28 | 4DW92-35D 26 4 | Mechanical 254 KA-184FS | 2100*850*1050 770
S KF30D5 24 30 26 33 4DW92-39D 29 4 Electronic 254 KA-184GS 2100*850*1050 790
Q
T KF40D5 32 40 35 44 | 4DX21-53D 39 4 | Electronic 3.86 KA-184) 2100*910*1100 950
c
3 KF50D5 40 50 44 55 4DX22-65D 48 4 Electronic 386 KA-224D 2300*1000*1150 1030
3 KF60D5 | 48 60 53 66 | 4DX23-78D 57 4 | Electronic 475 KA-224E | 2450*1000*1150 | 1250
S oltage Optional : 220/380V 230/ 400V 240/ 415V
©
=
:
E
8
=
j=
2
4
2
a
g
g
2
R:]
E Fuzhou Koten Power Equipment Co.,Ltd.
s Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
