URL: https://img.35cloud.cn/30012/50HZ%20Perkins%20Series%20Silent%20Diesel%20Generator%20Set(5).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/perkins-series-22kw-28kva-generator-silent-type); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

® Genset Color
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KP13D5 | 10 | 13 | 11 | 14 | 403A-15G1 |
| KP20D5 | 16 | 20 | 18 | 22 | 404A-22G1 |
| KP30D5 | 24 | 30 | 26 | 33 | 1103A-33G | PI144G
| KP80D5 | 64 | 80 | 70 | 88 | 1104A-44TG2 | 224G
| KP100D5 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 274C
| KP135D5 | 108 | 135 | 120 | 150 | 1106A-70TG1 | 274E
| KP150D5 | 120 | 150 | 132 | 165 | 1106A-70TAG2 | 274F
| KP180DS5 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 274G
| KP200D5 | 160 | 200 | 176 | 220 | 1106A-70TAG4 |
| KP225D5 | 180 | 225 | 200 | 250 | 1206A-E70TTAG2 |
| KP250D5 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 | 274K
| KP231D5 | 185 | 231 | 206 | 257 | 1506A-E88TAG2 |
| KP257D5 | 206 | 257 | 226 | 282 | 1506A-E88TAG3 | 274K
| KP350D5 | 280 | 350 | 308 | 385 | 1706A-E93TAG2 |
| KP400D5 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 | 444F
| KP650D5 | 520 | 650 | 576 | 720 | 2806A-E18TAG2 | 544F
| KP750D5 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LVI634B
| KP1125D5 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 | LVI634F
| KP1250D5 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A | 634G
| KP1500D5 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A | 734C
| KP1700D5 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A | PI734E
| KP2000D5 | 1600 | 2000 | 1760 | 2200 | 4016TAG2A | 734F
| KP2250D5 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 | PI734H

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Perkins Engine Co., Ltd. was founded in 1932. Perkins is one
of the world's leading engine manufacturers and a leader in
the off highway diesel and natural gas engine market with
SILENT DIESEL GENERATOR power of 4 to 2000 kW (5 to 2800hp). Perkins is good at
customizing engines for customers to fully meet their specific
400V / 50Hz 3 PHASE needs, so it is trusted by equipment manufacturers. With this
advantage, the company now supplies engines to more than
1000 major equipment manufacturers around the world.
® Genset Color
® Engine water pre-heater
o Daily fuel tank
® ATS hs a: Egm—
eo ComAp/Deepsea Controller : . : Li N 2 :
GL og CTT
x SS=Sss= oF
® 1S09001:2000 i | pp FETSEEEm Ee |
a. Is
® 1508528 BS4999 i | ?
® BS5514,A51359, is Fr .
® |CE34 CE Compliance 2 A f
e® 1Year A o
g
8
: Engine Speciicaion Silent Type
3
. Genset [PrP [ESP] : Engine Displacement| Stamford Dim G.W.
5 Model kW Kva kW Kva EndinelModel Prime Power ov Gov (L) Alternator (mm) (Kgs)
g kpoDs | 7 | 9 | 8 | 10 403D-11G 86 3 | Mechanical | 1.131 PIO44E | 1900*860%1020 | 670
T kpoDs | 7 | 9 | 8 | 10 403A-11G1 86 3 | Mechanical | 1.131 PIO44E | 1900*860*1020 | 670
£ KP13D5 | 10 | 13 | 11 | 14 403A-15G1 122 3 [Mechanical | 149 PIO44F | 1900*860%1020 | 680
[7
E KP15D5 12 15 13 17 403A-15G2 14 3 Mechanical 1.496 Pl 044G 1900*860*1020 695
3 KP20D5 16 20 18 22 404A-22G1 18.7 4 Mechanical 2216 PI 144D 2100*860*1020 796
5 kp28D5 | 22 | 28 | 24 | 30 404D-227G 252 4 | Mechanical | 2216 PI144F | 2100*860*1020 | 820
g KP30D5 | 24 | 30 | 26 | 33 1103A-33G 282 3 | Mechanical 33 PI144G | 2100%960*1300 | 999
2 KPasD5 | 36 | 45 | 40 | 50 | 1103A-33TG1 422 3 | Mechanical 33 UCI 224D | 2300*960*1300 | 1064
2 KP6oDS | 48 | 60 | 53 | 66 | 1103A-33TG2 55 3 | Mechanical 33 UCI 224E | 2300*960*1300 | 1179
4 KP6sDS | 52 | 65 | 58 | 72 | 1104A-44TG1 596 4 | Electronic 44 UCI 224F | 2500%1000+1450 | 1257
5 KP80D5 64 80 70 88 1104A-44TG2 734 4 Electronic 44 UCI 224G 2600*1000*1450 1357
c
9 KP100D5 | 80 100 88 110 1104C-44TAG2 936 4 Electronic 44 UCI 274C 2600*1000*1450 1561
pa KP135D5 | 108 | 135 | 120 150 1106A-70TG1 122.7 6 Electronic 7.01 UCI 274E 2600*1000*1450 1561
Ei KP150D5 | 120 | 150 | 132 | 165 | 1106A-70TAG2 136 6 | Electronic 7.01 UCI 274F | 3200+1100+1680 | 1882
= KP180DS5 | 144 | 180 | 160 | 200 | 1106A-70TAG3 1639 6 [Mechanical | 7.01 UCI 274G | 3200*1100%1680 | 1965
KP200D5 | 160 | 200 | 176 | 220 | 1106A-70TAG4 1789 6 | Electronic 7.01 UCI 274H | 3400*1100*1680 | 2136
2 KP225D5 | 180 | 225 | 200 | 250 | 1206A-E70TTAG2 226.1 6 Electronic 7.01 UCDI 274) | 3400*1100*1680 2570
3 KP250D5 | 200 | 250 | 220 | 275 | 1206A-E70TTAG3 248.6 6 Electronic 7.01 UCDI 274K | 3400*1100*1680 2600
S KP231D5 | 185 | 231 | 206 | 257 | 1506A-E88TAG2 213 6 | Electronic 88 UCDI 274) | 3900%1400%2000 | 3550
5
2
$
g
£ oltage Optional : 220 /380V 230/ 400 V 240/ 415V
Q
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Perkins Engine Co., Ltd. was founded in 1932 . Perkins is one
of the world's leading engine manufacturers and a leader in
the off highway diesel and natural gas engine market with
SILENT DIESEL GENERATOR power of 4 to 2000 kW (5 to 2800hp). Perkins is good at
customizing engines for customers to fully meet their specific
400V / 50Hz 3 PHASE needs, so it is trusted by equipment manufacturers. With this
advantage, the company now supplies engines to more than
1000 major equipment manufacturers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS ; he
eo ComAp/Deepsea Controller [4] a
7  aperkins 0
fd 14
i
® 1S09001:2000 - : 3
i m
® 1S08528 BS4999 i | i m= fo
® BS5514,A51359, » u
® |CE34 CE Compliance __4A |p
- La
CE/IS09001
e® 1Year
g
8
3
5
kK] Genset [| PRP | ESP | : Engine Displacement| Stamford Dim GW.
8 Model EngingiModel Prime Power ol Gov (L) Alternator (mm) (Kgs)
: KP257D5 | 206 | 257 | 226 | 282 | 1506A-E88TAG3 236 6 | Electronic 8.8 UCDI 274K | 3900*1400+2000 | 3550
E KP300D5 | 240 | 300 | 264 | 330 | 1706A-E93TAGT 304 6 ECU 9.29 HCI 444D | 3900*1400%2000 | 3650
£ KP350D5 | 280 | 350 | 308 | 385 | 1706A-E93TAG2 343 6 ECU 9.29 HCI 444E | 3900*1400+2000 | 3750
E KP400D5 | 320 | 400 | 360 | 450 | 2206C-E13TAG3 368 6 ECU 125 HCI 444F | 4400%1600+2150 | 4663
g KP450D5 | 360 | 450 | 400 | 500 | 2506C-E15TAGT 412 6 ECU 152 HCI 544C | 4900+1800+2150 | 5076
k KPS00D5 | 400 | 500 | 440 | 550 | 2506C-E15TAG2 451 6 ECU 15.2 HCI 544C | 4900+1800+2150 | 5236
- KP60OD5 | 480 | 600 | 528 | 660 | 2806C-E18TAGTA 532 6 ECU 18.1 HCI 544E | 4900200072150 | 6000
£ KP650D5 | 520 | 650 | 576 | 720 | 2806A-E18TAG2 584 6 ECU 18.1 HCI 544F | 4900+2000+2150 | 6135
£ KP750D5 | 600 | 750 | 660 | 825 | 4006-23TAG2A 658 6 | Electronic | 22921 LVI634B | 580022002550 | 8310
[4
& KP80ODS5 | 640 | 800 | 704 | 880 | 4006-23TAG3A 705 6 | Electronic | 22921 LVI634C | 58002200+2550 | 8395
g KP90OD5 | 728 | 900 | 800 | 1000 |  4008TAG1A 805 8 | Electronic | 30561 LVI 634D | 6200%2200+2550 | 10700
g KP1025D5 | 820 | 1025 | 900 [1125 |  4008TAG2A 899 8 | Electronic | 30561 HCI 634) | 6200+2200+2550 | 10800
3 KP1125D5 | 900 | 1125 | 1000 | 1250 | 4008-30TAG3 997 8 | Electronic | 30561 LVI634F | 6200220072550 | 11350
g KP1250D5 | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A 1113 12 Electronic 45.842 LVI 634G 6400*2200%2550 | 14025
£ KP1350D5 | 1100 | 1350 | 1200 | 1500 | 4012-46TWG3A 1200 12 | Electronic | 45842 PI7348 | 640022002550 | 14220
[<)
2 KP1500D5 | 1200 | 1500 | 1320 | 1650 | 4012-46TAG2A 1331 12 Electronic 45.842 PI 734C 6600*2250%2550 | 14388
5 KP1700D5 | 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A 1500 12 | Electronic | 45842 PI734E | 6600+2250+2550 | 14688
El KP1850D5 | 1480 | 1850 | 1600 | 2000 4016TAGTA 1648 16 Electronic 61.123 PI 734E 40GP CONTAINER | 21780
8 KP2000D5 | 1600 | 2000 | 1760 | 2200 4016TAG2A 1774 16 Electronic 61.123 PI 734F 40GP CONTAINER | 21780
5 KP2250D5 | 1800 | 2250 | 2000 | 2500 | 4016-61TRG3 1975 16 | Electronic | 61.123 PI734H | 40GP CONTAINER | 22900
$
c
g
- oltage Optional | 220/380 V 230/ 400V 240/ 415V
E Fuzhou Koten Power Equipment Co.,Ltd.
= Fuzhou,China.
www.kotenpower.com
Tel: +8613705003748,+8615960024397
