URL: https://img.35cloud.cn/30012/60HZ%20Perkins%20Series%20Silent%20Diesel%20Generator%20Set(5).pdf
Accessed: 2026-11-04
Via: OCR (Tesseract 5, eng, ảnh trên trang https://www.kotenpower.com/product/perkins-series-22kw-28kva-generator-silent-type); chỉ giữ dòng kiểm được bằng code (ocr-specs.mjs)

® Genset Color
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KP25D6 | 20 | 25 | 22 | 28 | 404D-22G |
| KP75D6 | 60 | 75 | 66 | 83 | 1104A-44TG1 | 224F
| KP113D6 | 90 | 113 | 100 | 125 | 1104C-44TAG2 | 274C
| KP150D6 | 120 | 150 | 132 | 165 | 1106A-70TG1 | 274E
| KP170D6 | 136 | 170 | 150 | 188 | 1106A-70TAG2 | 274E
| KP200D6 | 160 | 200 | 176 | 220 | 1106A-70TAG3 | 274G
| KP225D6 | 180 | 225 | 200 | 250 | 1206A-E70TTAG1 | 274G
| KP245D6 | 196 | 245 | 216 | 270 | 1206A-E70TTAG2 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
£3 POWER SOLUTION
Perkins Engine Co., Ltd. was founded in 1932. Perkins is one
of the world's leading engine manufacturers and a leader in
the off highway diesel and natural gas engine market with
SILENT DIESEL GENERATOR power of 4 to 2000 kW (5 to 2800hp). Perkins is good at
customizing engines for customers to fully meet their specific
220V / 60Hz 3 PHASE needs, so it is trusted by equipment manufacturers. With this
advantage, the company now supplies engines to more than
1000 major equipment manufacturers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
eo ComAp/Deepsea Controller : 3 a i
[4] BPerkins. 7 11E 1
® 1S09001:2000 iB | | Eommmms gol
® 1508528 BS4999 ig | * /
® BS5514,AS1359, is ——
| (4
® |CE34 CE Compliance ? x A t
® 1 Year i :
g
8
:
E
$ Engine Specification Silent Type
g Genset [PRP | ESP | Engine Model Engine oy Gov Displacement| Stamford Dim G.W.
8 Model 9 Prime Power (L) Alternator (mm) (Kgs)
 kP1D6 | 9 | 11 | 10 | 13 403D-11G 107 3 | Mechanical | 1.131 PIO44E | 1900%860%1020 | 670
g KP15D6 12 15 13 17 403D-15G 14.7 3 Mechanical 1.496 Pl 044F 1900*860*1020 680
~~ KkP18D6 | 14 | 18 | 16 | 20 403A-15G2 16 3 | Mechanical | 1496 PI044G | 1900*860*1020 | 695
g KP25D6 20 25 22 28 404D-22G 22 4 Mechanical 2.216 PI 144D 2100*860*1020 796
| Kp30D6 | 24 | 30 | 26 | 33 404D-22TG 303 4 | Mechanical | 2216 PI144E | 2100°860%1020 | 820
| Kkp3sD6 | 28 | 35 | 31 | 39 404D-22TAG 33.1 4 | Mechanical | 2216 PI144G | 2100*860*1020 | 850
| Kp3sD6 | 28 | 35 | 31 | 39 1103A-33G 332 3 | Mechanical 33 PI144G | 2100*960*1300 | 999
|| KPsaD6 | 43 | 54 | 48 | 60 1103A-33TG1 50.5 3 | Mechanical 33 PI144K | 23009601300 | 1064
~~ KP68D6 | 54 | 68 | 60 | 75 1103A-337G2 633 3 | Mechanical 33 UCI 224 | 2300*960*1300 | 1179
~~ KP75D6 | 60 | 75 | 66 | 83 1104A-44TG1 70.7 4 | Electronic 44 UCI 224F | 2500*1000%1450 | 1257
= KP9OD6 | 72 | 90 | 79 | 99 | 1104C-44TAGT 845 4 | Electronic 44 UCI 224G | 260010001450 | 1531
2 KP113D6 | 90 113 100 125 1104C-44TAG2 106.8 4 Electronic 4.4 UCI 274C 2600*1000*1450 1561
~~ KP150D6 | 120 | 150 | 132 | 165 | 1106A-70TG1 140.5 6 | Electronic 7.01 UCI 274E | 3200*1100*1680 | 1882
g KP170D6 | 136 | 170 | 150 188 1106A-70TAG2 155 6 Electronic 7.01 UCI 274E 3200*1100*1680 1965
| KP200D6 | 160 | 200 | 176 | 220 | 1106A-70TAG3 180.5 6 | Electronic 7.01 UCI 274G | 3400+1100*1680 | 2059
 KP225D6 | 180 | 225 | 200 | 250 | 1206A-E70TTAG1 240 6 | Electronic 7.01 UCI 274G | 3620*1232*2000 | 2830
©
s
£
2
py
£
$
c
a
[
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
: 208 /120V §220/127V Fuzhou, China.
240 /139V 380/220 V www.kotenpower.com
440 / 254 V 460/265 V, Tel: +8613705003748,+8615960024397

£3 POWER SOLUTION
Perkins Engine Co., Ltd. was founded in 1932 . Perkins is one
of the world's leading engine manufacturers and a leader in
the off highway diesel and natural gas engine market with
SILENT DIESEL GENERATOR power of 4 to 2000 kW (5 to 2800hp). Perkins is good at
customizing engines for customers to fully meet their specific
220V / 60Hz 3 PHASE needs, so it is trusted by equipment manufacturers. With this
advantage, the company now supplies engines to more than
1000 major equipment manufacturers around the world.
® Genset Color
® Engine water pre-heater
e Daily fuel tank
® ATS §
eo ComAp/Deepsea Controller pi rr eT
1 Perkins
Lg go a
© 1509001:2000 §5
® 1508528 BS4999 2 (= = m
® BS5514,AS1359, | Eo
® |CE34 CE Compliance > 1!
Ey hi
® 1 Year CE/ISO9007
°
g
2
-
£
E
t Engine Specification Silent Type
$ Genset [| prRP | ESP | : Engine Displacement| Stamford Dim GW.
LJ Model Engineivodel Prime Power cyl Gov (L) Alternator (mm) (Kgs)
© | KP245D6 | 196 | 245 | 216 | 270 | 1206A-E70TTAG2 240 6 | Electronic 7.01 UCI 274H | 3620*1232+2000 | 2850
g KP280D6 | 224 | 280 | 2464 | 310 | 1206A-E70TTAG3 240 6 Electronic 7.01 UCDI 274) | 3620*1232*2000 2870
|| KDP-250 | 200 | 250 | 220 | 275 | 1506A-E8BTAG2 233 6 | Electronic 88 UCI 274H | 3900*1400+2000 | 3550
© KDP-290 | 232 | 290 | 256 | 320 | 1506A-EBBTAG3 270 6 | Electronic 88 UCDI 274K | 3900*1400%2000 | 3550
© | KDP-350 | 280 | 350 | 308 | 385 | 1506A-ES8TAGS 300 6 | Electronic 88 HCl 444D | 3900*1400+2000 | 3763
© | KDP-357 | 285 | 357 | 315 | 394 | 1706A-E93TAGI 358 6 ECU 9.29 HCl 444D | 3950*1400%2115 | 3950
| KDP-400 | 320 | 400 | 352 | 440 | 2206C-E13TAG2 373 6 ECU 125 HCI 444E | 4200*1600%2150 | 4533
| KDP-500 | 400 | 500 | 440 | 550 | 2506C-E15TAGT 453 6 ECU 152 HCI 544C | 4900*1800%2150 | 5076
| KDP-625 | 500 | 625 | 550 | 688 | 2806C-E18TAGIA 568 6 ECU 18.13 HCI 544E | 4900%2000%2150 | 6000
— KDP-750 | 600 | 750 | 660 | 825 | 4006-23TAG2A 684 6 | Electronic 2291 HCI544F | 5800%2200+2550 | 8310
~~ KDP-850 | 680 | 850 | 748 | 935 | 4006-23TAG3A 759 6 | Electronic 2291 LVI634B | 5800%2200+2550 | 8395
[7]
| KDP-1000| 800 | 1000 | 880 | 1100 4008TAG2 898 8 | Electronic | 30.561 LVI 634D | 6200*2200%2550 | 10800
= KDP-1250 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A 1113 12 | Electronic | 45.842 HCI 634K | 6400%2200+2550 | 14025
| KDP-1350| 1100 | 1350 | 1200 | 1500 | 4012-46TWG3A 1200 12 | Electronic | 45.842 LVI634G | 6400+2200+2550 | 14225
ie KDP-1500| 1200 | 1500 | 1320 | 1650 4012-46TAG2A 1332 12 Electronic 45.842 PI 734A 6600*2250*2550 | 14388
“| KDP-1700| 1360 | 1700 | 1500 | 1875 | 4012-46TAG3A 1500 12 | Electronic | 45.842 PI734C | 6600*2250*2550 | 14688
s
£
2
py
£
$
c
g
[
g
g oltage Optional :
E Fuzhou Koten Power Equipment Co.,Ltd.
: 208/120 V §220/127V Fuzhou, China.
240/139 V §380/220V www.kotenpower.com
440/254 V R460 /265V, Tel: +8613705003748,+8615960024397
