URL: https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/koten-catalog-2025.pdf
Accessed: 2026-11-12
Via: catalog PDF nhà cung cấp gửi, Khoa tải lên (2025 KOTENGEN CATALOGUE.pdf); pdftotext -table; chỉ giữ dòng kiểm được bằng code (catalog-pdf.mjs); lớp chữ PDF có chỗ chồng / ẩn không khớp bản in nên đối chiếu thêm OCR (Tesseract 5, 300 dpi) và ảnh trang: bỏ dòng KDR-… chỉ có trong lớp chữ ẩn, thêm dòng chỉ OCR đọc được, tiền tố đầu phát UCI/HCI theo bản in

Catalog 2025 KOTENGEN CATALOGUE

Catalog 2025 KOTENGEN CATALOGUE — trang 5
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KF70D5 | 56 | 70 | 62 | 77 | 4110/125Z-09D |
| KF85D5 | 68 | 85 | 75 | 94 | CA4F2-12D |
| KF100D5 | 80 | 100 | 88 | 110 | CA6DF2D-14D |
| KF125D5 | 100 | 125 | 110 | 138 | CA6DF2-17D |
| KF150D5 | 120 | 150 | 132 | 165 | CA6DF2-19D |
| KF188D5 | 150 | 188 | 165 | 206 | CA6DL1-24D |
| KF225D5 | 180 | 225 | 198 | 248 | CA6DL2-27D |
| KF250D5 | 200 | 250 | 220 | 275 | CA6DL2-30D |
| KF313D5 | 250 | 313 | 275 | 344 | CA6DM2J-39D |
| KF338D5 | 270 | 338 | 297 | 371 | CA6DM2J-41D |
| KF375D5 | 300 | 375 | 330 | 413 | CA6DN1J-45D |

Catalog 2025 KOTENGEN CATALOGUE — trang 6
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KF25D6 | 16 | 20 | 18 | 22 | 4DW81-28D |
| KF28D6 | 22 | 28 | 24 | 30 | 4DW91-38D |
| KF30D6 | 24 | 30 | 26 | 33 | 4DW92-42D |
| KF33D6 | 26 | 33 | 29 | 36 | 4DW92-45D |
| KF38D6 | 30 | 38 | 32 | 40 | 4DW93-50D |
| KF40D6 | 32 | 40 | 35 | 44 | 4DX21-53D |
| KF45D6 | 36 | 45 | 40 | 50 | 4DX21-61D |
| KF55D6 | 44 | 55 | 48 | 60 | 4DX22-75D |
| KF60D6 | 48 | 60 | 53 | 66 | 4DX23-82D |
| KF70D6 | 56 | 70 | 62 | 77 | 4DX23-90D |
| KF80D6 | 64 | 80 | 70 | 88 | 4110/125Z-11D |
| KF106D6 | 85 | 106 | 94 | 117 | CA4DF2-14D |
| KF120D6 | 96 | 120 | 106 | 132 | CA6DF2D-16D |
| KF145D6 | 116 | 145 | 128 | 160 | CA6DF2-18D |
| KF206D6 | 165 | 206 | 182 | 227 | CA6DL1-27D |
| KF250D6 | 200 | 250 | 220 | 275 | CA6DL2-32D |
| KF340D6 | 272 | 340 | 299 | 374 | CA6DM2J-42D |
| KF400D6 | 320 | 400 | 352 | 440 | CA6DM3J-49D |

Catalog 2025 KOTENGEN CATALOGUE — trang 8
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KI20D5 | 16 | 20 | 18 | 22 | JE493DB-04 |
| KI25D5 | 20 | 25 | 22 | 28 | JE493DB-02 |
| KI30D5 | 24 | 30 | 26 | 33 | JE493ZDB-04 |
| KI40D5 | 32 | 40 | 35 | 44 | JE493ZLDB-02 |
| KI25D6 | 20 | 25 | 22 | 28 | JE493DB-03 |
| KI30D6 | 24 | 30 | 26 | 33 | JE493DB-01 |
| KI35D6 | 28 | 35 | 31 | 39 | JE493ZDB-03 |
| KI45D6 | 36 | 45 | 40 | 50 | JE493ZLDB-01 |

Catalog 2025 KOTENGEN CATALOGUE — trang 10
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KDI-30S | 24 | 30 | 26 | 33 | JE493ZDB-04 |
| KR40D5 | 32 | 40 | 35 | 44 | N4100ZDS-42 |
| KR55D5 | 44 | 55 | 48 | 60 | N4105ZDS |
| KR60D5 | 48 | 60 | 53 | 66 | N4105ZLDS |
| KR100D5 | 80 | 100 | 88 | 110 | 4RT55-110D |
| KR125D5 | 100 | 125 | 110 | 138 | 6RT80-132D |
| KR160D5 | 128 | 160 | 140 | 175 | 6RT80-176DE |

Catalog 2025 KOTENGEN CATALOGUE — trang 11
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KR38D6 | 30 | 38 | 33 | 41 | N4105DS-38 |
| KR45D6 | 36 | 45 | 40 | 50 | N4100ZDS-42 |
| KR60D6 | 48 | 60 | 53 | 66 | N4105ZDS |
| KR70D6 | 56 | 70 | 62 | 77 | N4105ZLDS |
| KR90D6 | 72 | 90 | 80 | 100 | 4RT55-88D |
| KR115D6 | 92 | 115 | 100 | 125 | 4RT55-110D |
| KR140D6 | 112 | 140 | 120 | 150 | 6RT80-132D |
| KR175D6 | 140 | 175 | 152 | 190 | 6RT80-176DE |

Catalog 2025 KOTENGEN CATALOGUE — trang 13
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KY9D5 | 7 | 9 | 8 | 10 | YD380D |
| KY10D5 | 8 | 10 | 9 | 11 | YD385D |
| KY45D5 | 36 | 45 | 40 | 50 | Y4102ZLD |
| KY60D5 | 48 | 60 | 53 | 66 | YD4EZLD |
| KY75D5 | 60 | 75 | 66 | 83 | Y4110ZLD |

Catalog 2025 KOTENGEN CATALOGUE — trang 14
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KY13D6 | 10 | 13 | 11 | 14 | YD385D |
| KY56D6 | 45 | 56 | 50 | 63 | Y4105ZLD |

Catalog 2025 KOTENGEN CATALOGUE — trang 17
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KC20D5 | 16 | 20 | 18 | 22 | 4B3.9-G11 |
| KC25D5 | 20 | 25 | 22 | 28 | 4B3.9-G2 |
| KC56D5 | 45 | 56 | 48 | 60 | 4BTA3.9-G2 | UCI 224E
| KC73D5 | 58 | 73 | 64 | 80 | 4BTA3.9-G11 | UCI 224F
| KC80D5 | 64 | 80 | 70 | 88 | 4BTA3.9-G11 | UCI 224G
| KC100D5 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | UCI 274C
| KC138D5 | 110 | 138 | 120 | 150 | 6BTAA5.9-G2 | UCI 274E
| KC180D5 | 144 | 180 | 160 | 200 | 6CTA8.3-G2 |
| KC200D5 | 160 | 200 | 176 | 220 | 6CTAA8.3-G2 |
| KC250D5 | 200 | 250 | 220 | 275 | 6LTAA8.9-G2 |
| KC300D5 | 240 | 300 | 264 | 330 | 6LTAA9.5-G1 |
| KC318D5 | 254 | 318 | 280 | 350 | 6LTAA9.5-G1 |
| KC375D5 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 | HCI 444FS
| KC400D5 | 320 | 400 | 360 | 450 | 6ZTAA13-G2 | HCI 444F
| KC425D5 | 340 | 425 | 374 | 467.5 | 6ZTAA13-G2 | HCI 544C
| KC438D5 | 350 | 438 | 384 | 480 | 6ZTAA13-G4 | HCI 544C
| KC450D5 | 360 | 450 | 400 | 500 | QSZ13-G5 | HCI 544C
| KC500D5 | 400 | 500 | 440 | 550 | QSZ13-G3 | HCI 544C
| KC50D5 | 40 | 50 | 44 | 55 | 4BTA3.9-G2 | UCI 224D
| KC60D5 | 48 | 60 | 53 | 66 | 4BTA3.9-G2 | UCI 224E
| KC150D5 | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 | UCI 274F

Catalog 2025 KOTENGEN CATALOGUE — trang 18
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KC313D5 | 250 | 313 | 280 | 350 | NTA855-G1B |
| KC400D5 | 320 | 400 | 360 | 450 | NTAA855-G7A |
| KC450D5 | 360 | 450 | 400 | 500 | KTA19-G3 |
| KC500D5 | 400 | 500 | 440 | 550 | KTA19-G4 |
| KC525D5 | 420 | 525 | 480 | 600 | KTAA19-G5 |
| KC550D5 | 440 | 550 | 500 | 625 | KTA19-G8 |
| KC625D5 | 500 | 625 | 550 | 688 | KTAA19-G6A |
| KC800D5 | 640 | 800 | 704 | 880 | KTA38-G2B |
| KC1000D5 | 800 | 1000 | 880 | 1100 | KTA38-G5 |
| KC1125D5 | 900 | 1125 | 1000 | 1250 | KTA38-G9 |
| KC1500D5 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 |
| KC1320D5 | 1320 | 1650 | 1440 | 1800 | KTA50-G15 |

Catalog 2025 KOTENGEN CATALOGUE — trang 19
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KC34D6 | 27 | 34 | 30 | 37 | 4B3.9-G2 |
| KC138D6 | 110 | 138 | 120 | 150 | 6BTA5.9-G2 |
| KC190D6 | 152 | 190 | 168 | 210 | 6CTA8.3-G2 |
| KC280D6 | 224 | 280 | 246 | 308 | 6LTAA8.9-G3 |
| KC315D6 | 252 | 315 | 276 | 345 | 6LTAA9.5-G1 |
| KC375D6 | 300 | 375 | 330 | 413 | 6ZTAA13-G3 |
| KC438D6 | 350 | 438 | 384 | 480 | 6ZTAA13-G2 |
| KC450D6 | 360 | 450 | 400 | 500 | 6ZTAA13-G4 |
| KC25D6 | 20 | 25 | 22 | 28 | 4B3.9-G11 |
| KC38D6 | 30 | 38 | 32 | 40 | 4B3.9-G12 |
| KC45D6 | 36 | 45 | 40 | 50 | 4BT3.9-G2 |
| KC210D6 | 168 | 210 | 184 | 230 | 6CTAA8.3-G2 |

Catalog 2025 KOTENGEN CATALOGUE — trang 20
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KC323D6 | 258 | 323 | 284 | 355 | NTA855-G1 |
| KC550D6 | 440 | 550 | 480 | 600 | KTA19-G3A |
| KC563D6 | 450 | 563 | 500 | 625 | KTA19-G4 |
| KC594D6 | 475 | 594 | 520 | 650 | KTAA19-G5 |
| KC675D6 | 540 | 675 | 600 | 750 | KTAA19-G6A |
| KC350D6 | 280 | 350 | 308 | 385 | NTA855-G1B |
| KC520D6 | 416 | 520 | 456 | 570 | KTA19-G3 |
| KC906D6 | 725 | 906 | 800 | 1000 | KTA38-G2 |

Catalog 2025 KOTENGEN CATALOGUE — trang 21
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KW230D5 | 184 | 230 | 202 | 253 | WP10D238E200 |
| KW313D5 | 250 | 313 | 275 | 344 | WP10D320E200 |
| KW375D5 | 300 | 375 | 330 | 413 | WP13D385E200 |
| KW400D5 | 320 | 400 | 360 | 450 | WP13D405E200 |
| KW500D5 | 400 | 500 | 440 | 550 | WP13D490E310 |
| KW575D5 | 460 | 575 | 506 | 633 | 6M33D572E200 |
| KW675D5 | 540 | 675 | 594 | 743 | 6M33D670E200 |
| KW800D5 | 640 | 800 | 704 | 880 | 12M26D792E200 |
| KW900D5 | 720 | 900 | 792 | 990 | 12M26D902E200 |
| KW1000D5 | 800 | 1000 | 880 | 1100 | 12M26D968E200 |
| KW1375D5 | 1100 | 1375 | 1210 | 1513 | 12M33D1320E200 |
| KW170D5 | 136 | 170 | 150 | 187 | WP6D167E200 |
| KW650D5 | 520 | 650 | 572 | 715 | 6M33D633E200 |

Catalog 2025 KOTENGEN CATALOGUE — trang 22
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KW170D6 | 136 | 170 | 150 | 187 | WP6D180E201 |
| KW225D6 | 180 | 225 | 200 | 250 | WP10D238E201 |
| KW375D6 | 300 | 375 | 330 | 413 | WP13D385E201 |
| KW650D6 | 520 | 650 | 572 | 715 | 6M33D633E201 |
| KW900D6 | 720 | 900 | 792 | 990 | 12M26D902E201 |
| KW1000D6 | 800 | 1000 | 880 | 1100 | 12M26D1012E201 |
| KW1250D6 | 1000 | 1250 | 1100 | 1375 | 12M33D1265E201 |
| KW1750D6 | 1400 | 1750 | 1540 | 1925 | 16M33D1680E311 |
| KW1875D6 | 1500 | 1875 | 1650 | 2063 | 16M33D1785E311 |

Catalog 2025 KOTENGEN CATALOGUE — trang 23
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KS100D5 | 80 | 100 | 88 | 110 | 4HTAA4.3-G21 |
| KS313D5 | 250 | 313 | 275 | 344 | 6ETAA11.8-G22 |
| KS438D5 | 350 | 438 | 385 | 481 | 6ETAA12.8-G31 |
| KS110D6 | 88 | 110 | 96 | 120 | 4HTAA4.3-G21 |
| KS125D6 | 100 | 125 | 110 | 138 | 4HTAA4.3-G23 |
| KS150D6 | 120 | 150 | 132 | 165 | 6HTAA6.5-G21 |
| KS200D6 | 160 | 200 | 176 | 220 | 6HTAA6.5-G23 |
| KS228D6 | 182 | 228 | 200 | 250 | 6DTAA8.9-G21 |
| KS350D6 | 280 | 350 | 308 | 385 | 6ETAA11.8-G22 |
| KS375D6 | 300 | 375 | 330 | 413 | 6ETAA12.8-G22 |

Catalog 2025 KOTENGEN CATALOGUE — trang 24
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KY90D5 | 72 | 90 | 80 | 100 | LR4M3L-D |
| KY100D5 | 80 | 100 | 88 | 110 | LR6A3Z-D |
| KY125D5 | 100 | 125 | 110 | 138 | LR6A3L-D |
| KY150D5 | 120 | 150 | 132 | 165 | LR6B3L-D |
| KY170D5 | 136 | 170 | 150 | 187 | LR6M3L-D |
| KY200D5 | 160 | 200 | 176 | 220 | YM6H4L-D |
| KY225D5 | 180 | 225 | 200 | 250 | YM6H4LF-D |
| KY250D5 | 200 | 250 | 220 | 275 | YM6S4L-D |
| KY313D5 | 250 | 313 | 275 | 344 | YM6S9L-D |
| KY375D5 | 300 | 375 | 330 | 413 | YM6S9LF-D |
| KY400D5 | 320 | 400 | 360 | 450 | YM6S9LF-D |
| KY100D6 | 80 | 100 | 88 | 110 | LR4M3L-D |
| KY110D6 | 88 | 110 | 96 | 120 | LR4M3L-DA |
| KY135D6 | 108 | 135 | 120 | 150 | LR6A3L-D |
| KY160D6 | 128 | 160 | 140 | 175 | LR6B3L-D |
| KY175D6 | 140 | 175 | 152 | 190 | LR6M3L-D |
| KY220D6 | 176 | 220 | 192 | 240 | YM6H4L-D |
| KY240D6 | 192 | 240 | 212 | 265 | YM6H4LF-D |
| KY270D6 | 216 | 270 | 240 | 300 | YM6S4L-D |
| KY300D6 | 240 | 300 | 264 | 330 | YM6S4LF-D |
| KY350D6 | 280 | 350 | 308 | 385 | YM6S9L-D |
| KY375D6 | 300 | 375 | 330 | 413 | YM6S9L-DB |

--- Toàn bộ chữ của PDF ---
## trang 1
Power Range: 10-1500kVA

DIESEL

GENSET

2025

CATALOGUE

## trang 2

## trang 3

## trang 4
                             FAWDE

                                            15 - 400KVA

FUZHOU KOTEN POWER EQUIPMENT CO.,LTD

No.28 Xinbao Road,Shangjie Town Minhou County,Fuzhou

City,Fujian Province,China.

Email: info@kotenpower.com

Tel : +86 13705003748

Web: www.kotenpower.com

Emergency Stop               Forklift Hole  Top hook of Genset  Smartgen Controller  Varta Battery

## trang 5
                            www.kotengenerator.com

              G    ense  t  Speciﬁ  ca�on                                    Engine  Speciﬁca�on                Alternator         Silent Type

Genset        PRP                   ESP          Engine Model   Engine       Cyl     Gov          Displacement  Chinese            Dim          G.W.

Model    kW        Kva      kW           Kva                    Prime Power                       (L)           Alternator         (mm)         (Kgs)

KF15D5   12        15       13           17      4DW81-23D      17           4       Mechanical   2.27          KA-164DS    1950*820*1050       715

KF20D5   16        20       18           22      4DW91-29D      21           4       Mechanical   2.54          KA-184ES    1950*850*1050       725

KF25D5   20        25       22           28      4DW92-35D      26           4       Mechanical   2.54          KA-184FS    2100*850*1050       770

KF30D5   24        30       26           33      4DW92-39D      29           4       Electronic   2.54          KA-184GS    2100*850*1050       790

KF40D5   32        40       35           44      4DX21-53D      39           4       Electronic   3.86          KA-184J     2100*910*1100       950

KF50D5   40        50       44           55      4DX22-65D      48           4       Electronic   3.86          KA-224D     2300*1000*1150      1030

KF60D5   48        60       53           66      4DX23-78D      57           4       Electronic   4.75          KA-224E     2450*1000*1150      1250

KF70D5   56        70       62           77      4110/125Z-09D  65           4       Electronic   4.75          KA-224F     2700*1000*1260      1290

KF85D5   68        85       75           94      CA4F2-12D      84           4       Electronic   6.55          KA-224H     3000*1100*1450      1600

KF100D5  80        100      88           110     CA6DF2D-14D    96           6       Electronic   7.13          KA-274C     3000*1100*1450      1660

KF125D5  100       125      110          138     CA6DF2-17D     125          6       Electronic   7.13          KA-274D     3100*1100*1550      1860

KF150D5  120       150      132          165     CA6DF2-19D     140          6       Electronic   7.7           KA-274FS    3500*1200*2000      2470

KF188D5  150       188      165          206     CA6DL1-24D     176          6       Electronic   8.57          KA-274HS    3500*1200*2000      2600

KF225D5  180       225      198          248     CA6DL2-27D     205          6       Electronic   8.57          KA-274J     3700*1200*2000      2600

KF250D5  200       250      220          275     CA6DL2-30D     220          6       ECU          11.04         KA-274K     4200*1400*2000      3100

KF313D5  250       313      275          344     CA6DM2J-39D    287          6       ECU          11.04         KA-444DL    4200*1400*2000      3200

KF338D5  270       338      297          371     CA6DM2J-41D    300          6       ECU          11.04         KA-444E     4200*1400*2000      3200

KF375D5  300       375      330          413     CA6DN1J-45D    413          6       ECU          12.53         KA-444FS    4200*1400*2000      3500

Tel S: +ta8n6da1r3d7R05e0fe0r3e7n4ce8Conditions

WebAm: wbiwenwt.ckoontdei�nopnoswoef rre.cfeormence according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.
Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 6
                             www.kotenpower.com

              Genset Speciﬁca�on                                             Engine  Speciﬁca�on                Alternator         Silent Type

Genset        PRP            ESP                 Engine Model   Engine       Cyl     Gov          Displacement  Chinese            Dim          G.W.

Model    kW        Kva  kW        Kva                           Prime Power                       (L)           Alternator         (mm)         (Kgs)

KF25D6   16        20   18        22             4DW81-28D      20           4       Mechanical   2.27          KA-164D     1950*820*1050       690

KF28D6   22        28   24        30             4DW91-38D      28           4       Mechanical   2.54          KA-184E     1950*850*1050       725

KF30D6   24        30   26        33             4DW92-42D      31           4       Mechanical   2.54          KA-184FS    2100*850*1050       765

KF33D6   26        33   29        36             4DW92-45D      33           4       Electronic   2.54          KA-184F     2100*850*1050       775

KF38D6   30        38   32        40             4DW93-50D      37           4       Mechanical   2.54          KA-184G     2100*850*1050       835

KF40D6   32        40   35        44             4DX21-53D      39           4       Mechanical   2.54          KA-184H     2200*900*1100       990

KF45D6   36        45   40        50             4DX21-61D      44           4       Electronic   3.86          KA-184H     2200*900*1100       1015

KF55D6   44        55   48        60             4DX22-75D      55           4       Electronic   3.86          KA-224D     2300*1000*1150      1053

KF60D6   48        60   53        66             4DX23-82D      60           4       Mechanical   3.86          KA-224D     2450*1000*1150      1060

KF70D6   56        70   62        77             4DX23-90D      66           4       Electronic   3.86          KA-224E     2450*1000*1150      1075

KF80D6   64        80   70        88             4110/125z-11D  80           4       Electronic   4.75          KA-224F     2450*1000*1150      1280

KF106D6  85        106  94        117            CA4DF2-14D     101          4       Electronic   4.75          KA-224H     2500*1000*1300      1390

KF120D6  96        120  106       132            CA6DF2D-16D    116          6       Electronic   6.55          KA-274C     3000*1100*1800      1950

KF145D6  116       145  128       160            CA6DF2-18D     132          6       Electronic   7.13          KA-274DM    3200*1100*1800      2050

KF165D6  132       165  145       182            CA6DF2-21D     154          6       Electronic   7.13          KA-274E     3700*1200*2000      2370

KF206D6  165       206  182       227            CA6DL1-27D     195          6       Electronic   7.7           KA-274G     3700*1200*2000      2470

KF250D6  200       250  220       275            CA6DL2-32D     235          6       Electronic   8.57          KA-274H     3700*1200*2000      2600

KF340D6  272       340  299       374            CA6DM2J-42D    305          6       ECU          11.04         KA-434D     4200*1400*2000      3100

KF400D6  320       400  352       440            CA6DM3J-49D    360          6       ECU          11.04         KA-434E     4200*1400*2000      3500

FUZHOU KOTEN POWER EQUIPMENT CO.,LTD

No.28 Xinbao Road,Shangjie Town Minhou County,Fuzhou

City,Fujian Province,China.

Email: info@kotenpower.com

Tel S: +ta8n6da1r3d7R05e0fe0r3e7n4ce8Conditions

WebAm: wbiwenwt.ckoontdei�nopnoswoef rre.cfeormence according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.
Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 7
                                            ISUZU

                                            20 - 50KVA

FUZHOU KOTEN POWER EQUIPMENT CO.,LTD

No.28 Xinbao Road,Shangjie Town Minhou County,Fuzhou

City,Fujian Province,China.

Email: info@kotenpower.com

Tel : +86 13705003748

Web: www.kotenpower.com

Emergency Stop               Forklift Hole  Top hook of Genset  Smartgen Controller  Varta Battery

## trang 8
                          www.kotengenerator.com

            Genset        Speciﬁca�on                                  Engine  Speciﬁca�on                Alternator  Silent Type

Genset      PRP                   ESP       Engine Model  Engine       Cyl     Gov          Displacement  Chinese     Dim            G.W.

Model   kW       Kva      kW           Kva                Prime Power                       (L)           Alternator  (mm)           (Kgs)

KI20D5  16       20       18           22   JE493DB-04    21           4       Mechanical   2.771         KA-184ES    2050*850*1050  710

KI25D5  20       25       22           28   JE493DB-02    24           4       Mechanical   2.771         KA-184FS    2050*850*1050  725

KI30D5  24       30       26           33   JE493ZDB-04   28           4       Mechanical   2.771         KA-184GS    2050*850*1050  775

KI40D5  32       40       35           44   JE493ZLDB-02  38           4       Mechanical   2.771         KA-184J     2250*900*1100  860

            G    ense  t  Speciﬁ  ca�on                                Engine  Speciﬁca�on                Alternator  Silent Type

Genset      PRP                   ESP       Engine Model  Engine       Cyl     Gov          Displacement  Chinese     Dim            G.W.

Model   kW       Kva      kW           Kva                Prime Power                       (L)           Alternator  (mm)           (Kgs)

KI25D6  20       25       22           28   JE493DB-03    24           4       Mechanical   2.54          KA-184E     2050*850*1050  710

KI30D6  24       30       26           33   JE493DB-01    28           4       Mechanical   2.54          KA-184FS    2050*850*1050  725

KI35D6  28       35       31           39   JE493ZDB-03   34           4       Mechanical   2.54          KA-184G     2050*850*1050  775

KI45D6  36       45       40           50   JE493ZLDB-01  46           4       Mechanical   3.86          KA-184H     2250*900*1100  860

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 9
                                            KOFO

                                            20 - 175KVA

FUZHOU KOTEN POWER EQUIPMENT CO.,LTD

No.28 Xinbao Road,Shangjie Town Minhou County,Fuzhou

City,Fujian Province,China.

Email: info@kotenpower.com

Tel : +86 13705003748

Web: www.kotenpower.com

Emergency Stop               Forklift Hole  Top hook of Genset  Smartgen Controller  Varta Battery

## trang 10
                               www.kotengenerator.com

               G    ense    t  Speciiﬁﬁccaa��oonn                                                  EEnnggiinnee  SSppeecciiﬁﬁccaa��oonn                          AAlltteerrnnaattoorr  SSiilleennttTTyyppee

Genset         PRP                   EESSPP          EEnnggiinneeMMooddeell  EEnnggiinnee          CCyyll        GGoovv                DDiissppllaacceemmeenntt  CChhinineessee        DDimim                      GG.W.W. .

Model    kW         KKvvaa     kkWW          KKvvaa                          PPrriimmeePPoowweerr                                        ((LL))                  AAltlteerrnnaattoorr  ((mmmm))                    ((KKggss))

KR20D5   16         200        1188          2222    JE44Y9T233D-B2-0D4      2210                  44            MMeecchhaanniiccaall    23.7.671                KKAA--118844EESS      22025000**895000**11015500  771205

KR25D5   2200       2255       2222          2288    NJE4419030DDBS--0320    2340                  44            MMeecchhaanniiccaall    23.7.6711               KKAA--118844FFSS      22025000**895000**11015500  782655

KDI-30S  24         30         26            33      JE493ZDB-04             28                    4             Mechanical              2.771                   KA-184GS              2050*850*1050               775
KR30D5   24         30         26            33      N4100DS-30              30                    4             Mechanical              3.76                    KA-184G               2200*900*1150               900

         32         40         35            44      JE493ZLDB-02            38                    4             Mechanical              2.771                   KA-184J               2250*900*1100               860

KR40D5   32         40         35            44      N4100ZDS-42             42                    4             Mechanical              4.15                    KA-184J               2300*900*1150               1000

KR50D5   40         50         44            55      N4105ZDS                56                    4             Mechanical              4.15                    KA-224D               2300*950*1300               1130

KR55D5   44         55         48            60      N4105ZDS                56                    4             Mechanical              4.15                    KA-224E               2450*950*1300               1230

KR60D5   48         60         53            66      N4105ZLDS               66                    4             Mechanical              4.15                    KA-224E               2450*1000*1300              1340

KR85D5   68         85         75            94      4RT55-88D               88                    4             Mechanical              4.15                    KA-224G               2600*1000*1300              1540

KR100D5  80         100        88            110     4RT55-110D              110                   4             Mechanical              3.61                    KA-274C               3000*1100*1500              1750

KR125D5  100        125        110           138     6RT80-132D              132                   4             Mechanical              3.61                    KA-274DM              3100*1100*1500              1900

KR160D5  128        160        140           175     6RT80-176DE             176                   4             Mechanical              3.76                    KA-274F               3200*1100*1680              1980

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 11
                               www.kotengeenerator.com

               G    ense    t  Speciiﬁﬁccaa��oonn                                                  EEnnggiinneeSSppeecciiﬁﬁccaa��oonn                            AAlltteerrnnaattoorr  SSiilleennttTTyyppee

Genset         PRP                   EESSPP          EEnnggiinneeMMooddeell  EEnnggiinnee          CCyyll  GGoovv                      DDiissppllaacceemmeenntt  CChhinineessee        DDimim                      GG.W.W. .

Model    kW         KKvvaa     kkWW          KKvvaa                          PPrriimmeePPoowweerr                                      ((LL))                    AAltlteerrnnaattoorr  ((mmmm))                    ((KKggss))

KR23D6   1168       2203       1280          2225    JE44Y9T233D-B2-00D4     2212                  44      MMeecchhaanniiccaall        23.7.6711                 KKAA--118844EESS      22025000**895000**11015500  771205

         20         25         22            28      JE493DB-02              24                    4       Mechanical                  2.771                     KA-184FS              2050*850*1050               725
KR30D6   24         30         26            33      N4100DS-30              33                     4      Mechanical                  3.61                      KA-184FS              2200*900*1150               865

                               26            33      JE493ZDB-04             28                    4       Mechanical                  2.771                     KA-184GS              2050*850*1050               775
KR38D6   30         38         33            41      N4105DS-38              42                     4      Mechanical                  4.15                      KA-184G               2300*900*1150               980

         32         40         35            44      JE493ZLDB-02            38                    4       Mechanical                  2.771                     KA-184J               2250*900*1100               860

KR45D6   36         45         40            50      N4100ZDS-42             46                     4      Mechanical                  4.15                      KA-184H               2300*900*1150               1000

KR60D6   48         60         53            66      N4105ZDS                62                    4       Mechanical                  4.15                      KA-224D               2300*950*1300               1130

KR70D6   56         70         62            77      N4105ZLDS               73                     4      Mechanical                  4.15                      KA-224E               2450*1000*1300              1340

KR90D6   72         90         80            100     4RT55-88D               97                     4      Mechanical                  4.15                      KA-224G               2600*1000*1300              1540

KR115D6  92         115        100           125     4RT55-110D              121                   4       Mechanical                  3.61                      KA-274C               3000*1100*1500              1750

KR140D6  112        140        120           150     6RT80-132D              145                   4       Mechanical                  3.76                      KA-274DM              3200*1100*1680              1920

KR175D6  140        175        152           190     6RT80-176DE             194                   4       Mechanical                  3.76                      KA-274FS              3200*1100*1680              1980

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 12
                       YANGDONG

                                            9 - 80KVA

FUZHOU KOTEN POWER EQUIPMENT CO.,LTD

No.28 Xinbao Road,Shangjie Town Minhou County,Fuzhou

City,Fujian Province,China.

Email: info@kotenpower.com

Tel : +86 13705003748

Web: www.kotenpower.com

Emergency Stop               Forklift Hole  Top hook of Genset  Smartgen Controller  Varta Battery

## trang 13
                      www.kotengenerator.com

            Genset    Speciﬁca�on                              Engine  Speciﬁca�on                Alternator  Silent Type

Genset      PRP           ESP       Engine Model  Engine       Cyl     Gov          Displacement  Chinese     Dim            G.W.

Model   kW       Kva  kW       Kva                Prime Power                       (L)           Alternator  (mm)           (Kgs)

KY9D5   7        9    8        10   YD380D        10           3       Mechanical   1.532         KA-164B     1900*860*1020  620

KY10D5  8        10   9        11   YD385D        11           3       Mechanical   1.532         KA-164B     1900*860*1020  620

KY13D5  10       13   11       14   YD480D        14           4       Mechanical   1.809         KA-164C     1900*860*1020  630

KY15D5  12       15   13       17   YND485D       17           4       Mechanical   2.156         KA-164D     2000*860*1020  710

KY20D5  16       20   18       22   YSD490D       21           4       Mechanical   2.543         KA-184ES    2000*860*1020  750

KY25D5  20       25   22       28   Y495D         27           4       Mechanical   2.977         KA-184FS    2100*860*1020  780

KY30D5  24       30   26       33   Y4100D        30           4       Mechanical   3.857         KA-184G     2200*910*1120  900

KY38D5  30       38   33       41   Y4105D        38           4       Mechanical   4.1           KA-184H     2200*910*1120  930

KY40D5  32       40   35       44   Y4102ZD       40           4       Mechanical   3.857         KA-184J     2300*960*1120  950

KY45D5  36       45   40       50   Y4102ZLD      48           4       Mechanical   3.857         KA-224D     2300*960*1300  1000

KY50D5  40       50   44       55   Y4105ZLD      55           4       Electronic   4.1           KA-224D     2400*960*1300  1080

KY60D5  48       60   53       66   YD4EZLD       63           4       Electronic   4.1           KA-224E     2400*960*1300  1080

KY75D5  60       75   66       83   Y4110ZLD      80           4       Electronic   4.484         KA-224F     2600*960*1300  1160

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 14
                      www.kotengenerator.com

            Genset    Speciﬁca�on                              Engine  Speciﬁca�on                Alternator  Silent Type

Genset      PRP           ESP       Engine Model  Engine       Cyl     Gov          Displacement  Chinese     Dim            G.W.

Model   kW       Kva  kW       Kva                Prime Power                       (L)           Alternator  (mm)           (Kgs)

KY13D6  10       13   11       14   YD385D        13           3       Mechanical   1.532         KA-164B     1900*860*1020  620

KY16D6  13       16   14       18   YD480D        17           4       Mechanical   1.809         KA-164C     1900*860*1020  630

KY20D6  16       20   18       22   YND485D       20           4       Mechanical   2.156         KA-164D     2000*860*1020  710

KY25D6  20       25   22       28   YSD490D       25           4       Mechanical   2.543         KA-184E     2000*860*1020  750

KY30D6  24       30   26       33   Y495D         30           4       Mechanical   2.977         KA-184FS    2100*860*1020  790

KY35D6  28       35   31       38   Y4100D        36           4       Mechanical   3.707         KA-184F     2200*910*1120  850

KY40D6  32       40   35       44   Y4102D        40           4       Mechanical   3.857         KA-184H     2200*910*1120  900

KY45D6  36       45   40       50   Y4105D        45           4       Mechanical   4.1           KA-184H     2200*910*1120  930

KY48D6  38       48   42       53   Y4102ZD       48           4       Mechanical   3.867         KA-184H     2300*960*1120  950

KY53D6  42       53   46       58   Y4102ZLD      53           4       Mechanical   3.857         KA-224C     2300*960*1300  1000

KY56D6  45       56   50       63   Y4105ZLD      60           4       Electronic   4.1           KA-224D     2400*960*1300  1080

KY70D6  56       70   62       77   YD4EZLD       68           4       Electronic   4.1           KA-224E     2400*960*1300  1080

KY80D6  64       80   70       88   Y4110ZLD      90           4       Electronic   4.484         KA-224F     2400*960*1300  1160

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 15
                             CUMMINS

                                            20 - 1500KVA

FUZHOU KOTEN POWER EQUIPMENT CO.,LTD

No.28 Xinbao Road,Shangjie Town Minhou County,Fuzhou

City,Fujian Province,China.

Email: info@kotenpower.com

Tel : +86 13705003748

Web: www.kotenpower.com

Emergency Stop               Forklift Hole  Top hook of Genset  ComAp Controller  Varta Battery

## trang 16
KOTEN POWER SILENT DIESEL GENSET 20-80KVA

KOTEN POWER SILENT DIESEL GENSET 100-400KVA

KOTEN POWER SILENT DIESEL GENSET 500-1000KVA

## trang 17
                              www.kotengenerator.com

                 Genset       Speciiﬁﬁccaa��oonn                                                          EEnnggiinneeSSppeecciiﬁﬁccaa��oonn                                AAlltteerrnnaattoorr    SSiilleennttTTyyppee

Genset           PRP                 EESSPP          EEnnggiinnee MMooddeell        EEnnggiinnee          CCyyll  GGoovv                          DDiissppllaacceemmeenntt  CChhiinneessee          DDimim                                   GG.W.W. .

Model     kW          KKvvaa  kkWW           KKvvaa                                 PPrriimmeePPoowweerr                                          ((LL))                    AAlltteerrnnaattoorr    ((mmmm))                                 ((KKggss))

KC20D5    16          20      18             22      4B3.9-G11                      20                     4      Electronic                      3.9                       PI 144D                 2300*960*1300                            850
          16          200     1188           2222    JE44Y9T233D-B2-0D4             2210                  44      MMeecchhaanniiccaall            23.7.671                  KKAA--118844EESS        22025000**895000**11015500               771205

KC25D5    20          25      22             28      4B3.9-G2                       24                     4      Electronic                      3.9                       PI 144E                 2300*960*1300                            900

KC30D5    22040       232505  22262          232838  NJE444B19303.09DD-BGS-1-03220  223470                444     MMEelecechchtaarnoninicciacall  23.37..67911              KKPAAI--111848444FGFSS  222032500000***899560000***111031505000  789268550

KC40D5    32          40      35             44      4BT3.9-G2                      36                     4      Electronic                      3.9                       PI 144J                 2300*960*1300                            1000

          24          30      26             33      JE493ZDB-04                    28                    4       Mechanical                      2.771                     KA-184GS                2050*850*1050                            775
KC50D5    4204        530     4246           5353    N44B1T0A03D.9S--G320           530                    4      MEleecchtaronnicical            33..796                   UKCAI-128244GD          22425000**1900000**11135000              1910300

KC56D5    45          56      48             60      4BTA3.9-G2                     50                     4      Electronic                      3.9                       UCI 224E                2300*960*1300                            1150
          32          40      35             44      JE493ZLDB-02                   38                    4       Mechanical                      2.771                     KA-184J                 2250*900*1100                            860

KC60D5    4382        6400    5335           6464    N44B1T0A03Z.D9-SG-422          5482                  44      MEleecchtaronnicical            43..195                   UKCAI-128244JE          22530000**1900000**11135000              11010500

KC73D5    58          73      64             80      4BTA3.9-G11                    70                    4       Electronic                      3.9                       UCI 224F                2500*1000*1300                           1200

KDR-50S   40          50      44             55      N4105ZDS                       56                     4      Mechanical                      4.15                      KA-224D                 2300*950*1300                            1130
KC80D5    64          80      70             88      4BTA3.9-G11                    70                    4       Electronic                      3.9                       UCI 224G                2600*1000*1300                           1200

KC100D5   80          100     88             110     6BT5.9-G2                      96                     6      Electronic                      5.9                       UCI 274C                2900*1100*1500                           1550
          44          55      48             60      N4105ZDS                       56                     4      Mechanical                      4.15                      KA-224E                 2450*950*1300                            1230

KC120D5   96          120     105            132     6BTA5.9-G2                     106                    6      Electronic                      5.9                       UCI 274D                2900*1100*1500                           1600

KC125D5   14080       16205   15130          16368   6NB4TA1A055.Z9L-DGS2           16260                  64     MEleecchtaronnicical            45..195                   UKCAI-222744ED          32140500**11100000**11530000             11364000

KC138D5   110         138     120            150     6BTAA5.9-G2                    120                    6      Electronic                      5.9                       UCI 274E                3100*1100*1500                           1750

KC150D5   16280       18550   17352          19645   6B4TRATA555.-98-8GD12          18480                  64     MEleecchtaronnicical            45..195                   UKCAI-222744GF          321600*11000*15300                       158400

KC180D5   144         180     160            200     6CTA8.3-G2                     163                   6       Electronic                      8.3                       UCI 274G                3300*1130*1700                           2350

          80          100     88             110     4RT55-110D                     110                    4      Mechanical                      3.61                      KA-274C                 3000*1100*1500                           1750
KC200D5   160         200     176            220     6CTAA8.3-G2                    183                   6       Electronic                      8.3                       UCI 274H                3300*1130*1700                           2400

KC225D5   180         225     200            250     6LTAA8.9-G2                    220                   6       Electronic                      8.9                       UCDI 274J               3600*1300*1900                           2600

KDR-125S  100         125     110            138     6RT80-132D                     132                    4      Mechanical                      3.61                      KA-274DM                3100*1100*1500                           1900

KC250D5   200         250     220            275     6LTAA8.9-G2                    220                   6       Electronic                      8.9                       UCDI 274K               3600*1300*1900                           2650

KC250D5   200         250     220            275     6LTAA8.9-G3                    230                   6       Electronic                      8.9                       UCDI 274K               3600*1300*1900                           2750
          128         160     140            175     6RT80-176DE                    176                    4      Mechanical                      3.76                      KA-274F                 3200*1100*1680                           1980

KC275D5   220         275     240            300     6LTAA9.5-G3                    250                   6       Electronic                      9.5                       HCI 444C                3900*1500*2100                           2800

KC300D5   240         300     264            330     6LTAA9.5-G1                    290                    6      Electronic                      9.5                       HCI 444D                3900*1500*2100                           2850

KC318D5   254         318     280            350     6LTAA9.5-G1                    290                    6      Electronic                      9.5                       HCI 444D                3900*1500*2100                           2850

KC375D5   300         375     330            413     6ZTAA13-G3                     340                    6      Electronic                      13                        HCI 444FS               4400*1800*2250                           4300

KC400D5   320         400     360            450     6ZTAA13-G2                     390                    6      Electronic                      13                        HCI 444F                4400*1800*2250                           4500

KC425D5   340         425     374            467.5   6ZTAA13-G2                     390                    6      Electronic                      13                        HCI 544C                4400*1800*2250                           4500

KC438D5   350         438     384            480     6ZTAA13-G4                     400                    6      Electronic                      13                        HCI 544C                4400*1800*2250                           4500

KC450D5   360         450     400            500     QSZ13-G5                       411                    6      ECU                             13                        HCI 544C                4400*1800*2250                           4600

KC500D5   400         500     440            550     QSZ13-G3                       450                    6      ECU                             13                        HCI 544C                4400*1800*2250                           4650

## trang 18
                              www.kotengenerator.com

                Gense      t  Speciﬁca�on                                 Engine  Speciﬁca�on                Alternator  Silent Type

Genset          PRP                 ESP        Engine Model  Engine       Cyl     Gov          Displacement  Chinese     Dim             G.W.

Model     kW         Kva      kW         Kva                 Prime Power                       (L)           Alternator  (mm)            (Kgs)

KC250D5   200        250      220        275   NT855-GA      231          6       Electronic   14            KA-274K     4300*1400*2150  3600

KC275D5   220        275      240        300   NTA855-G1A    261          6       Electronic   14            KA-434D     4300*1400*2150  3700

KC313D5   250        313      280        350   NTA855-G1B    284          6       Electronic   14            KA-434DM    4300*1400*2150  3700

KC350D5   280        350      308        385   NTA855-G4     317          6       Electronic   14            KA-434E     4300*1400*2150  3700

KC375D5   300        375      330        413   NTAA855-G7    343          6       Electronic   14            KA-434EM    4300*1400*2150  3750

KC400D5   320        400      360        450   NTAA855-G7A   369          6       Electronic   14            KA-434F     4300*1400*2150  3800

KC450D5   360        450      400        500   KTA19-G3      403          6       Electronic   19            KA-534C     4300*1400*2150  5500

KC500D5   400        500      440        550   KTA19-G3A     448          6       Electronic   19            KA-534C     4300*1400*2150  5600

KC500D5   400        500      440        550   KTA19-G4      448          6       Electronic   19            KA-534C     4300*1400*2150  5600

KC525D5   420        525      480        600   KTAA19-G5     470          6       Electronic   19            KA-534D     4300*1400*2150  5800

KC550D5   440        550      500        625   KTA19-G8      522          6       Electronic   19            KA-534D     4300*1400*2150  6000

KC575D5   460        575      520        650   KTAA19-G6     522          6       Electronic   19            KA-534ES    4300*1400*2150  6300

KC625D5   500        625      550        688   KTAA19-G6A    555          6       Electronic   19            KA-534EM    4300*1400*2150  6310

KC650D5   520        650      570        713   QSK19-G4      574          6       ECU          19            KA-534F     4300*1400*2150  6400

KC675D5   540        675      600        750   QSK19-G11     606          6       ECU          19            KA-534F     4300*1400*2150  6430

KC725D5   580        725      640        800   KT38-GA       647          12      Electronic   38            KA-634B     6200*2200*2550  9500

KC750D5   600        750      660        825   KTA38-G2      664          12      Electronic   38            KA-634B     6200*2200*2550  9530

KC800D5   640        800      704        880   KTA38-G2B     711          12      Electronic   38            KA-634C     6200*2200*2550  9800

KC910D5   728        910      800        1000  KTA38-G2A     813          12      Electronic   38            KA-634D     6200*2200*2550  9800

KC1000D5  800        1000     880        1100  KTA38-G5      881          12      Electronic   38            KA-634E     6200*2200*2550  10000

KC1125D5  900        1125     1000       1250  KTA38-G9      991          12      Electronic   38            KA-634F     6200*2200*2550  10250

KC1250D5  1000       1250     1100       1375  KTA50-G3      1097         16      Electronic   50            KA-634G     40GP CONTAINER  16850

KC1375D5  1100       1375     1200       1500  KTA50-G8      1200         16      Electronic   50            KA-734B     40GP CONTAINER  17300

KC1500D5  1200       1500     1320       1650  KTA50-GS8     1287         16      Electronic   50            KA-734C     40GP CONTAINER  17500

KC1320D5  1320       1650     1440       1800  KTA50-G15     1656         16      Electronic   50            KA-734D     40GP CONTAINER  18670

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 19
                             www.kotengenerator.com

                Genset       Speciiﬁﬁccaa��oonn                                                         EEnnggiinneeSSppeecciiﬁﬁccaa��oonn                                AAlltteerrnnaattoorr     SSiilleennttTTyyppee

Genset          PRP                  EESSPP          EEnnggiinneeMMooddeell       EEnnggiinnee          CCyyll  GGoovv                          DDiissppllaacceemmeenntt  CChhiinneessee           DDimim                                   GG.W.W. .

Model    kW          KKvvaa  kkWW            KKvvaa                               PPrriimmeePPoowweerr                                          ((LL))                    AAlltteerrnnaattoorr     ((mmmm))                                 ((KKggss))

KC25D6   20          22050   121828          222282  JE444YB9T323.93D--BG2-101D4  222130                444     MMEelecechchtaarnoninicciacall  23.37..6791               KKKAAA--1-11888444EEESS  222012500000***899560000***111031505000  778125050

KC34D6   27          34      30              37      4B3.9-G2                     30                    4       Electronic                      3.9                       KA-184F                  2100*960*1300                            900

KC38D6   2200        2255    2222            2288    NJE4419030DDBS--0320         2340                  44      MMeecchhaanniiccaall            23.7.6711                 KKAA--118844FFSS         22025000**895000**11015500               782655
         30          38      32              40      4B3.9-G12                    33                    4       Electronic                      3.9                       KA-184G                  2100*960*1300                            950

KC45D6   2346        3405    2460            3530    JE44B9T33Z.D9B-G-024         2480                  44      MEelcehctarnoinciacl            2.37.791                  KKAA-1-18844GHS          22035000**895600**11045000               717150
         24          30      26              33      N4100DS-30                   30                    4       Mechanical                      3.76                      KA-184G                  2200*900*1150                            900

KC68D6   54          68      60              75      4BTA3.9-G2                   60                    4       Electronic                      3.9                       KA-224E                  2300*960*1400                            1220

         32          40      35              44      JE493ZLDB-02                 38                    4       Mechanical                      2.771                     KA-184J                  2250*900*1100                            860

KC75D6   6302        7450    6365            8434    4NB4T1A030.9Z-DGS2-/4528     6472                  44      MEleecchtaronnicical            43..195                   KKAA--212844FJ           22330000**990600**11145000               11020200

KC90D6   72          90      80              100     4BTA3.9-G11                  80                    4       Electronic                      3.9                       KA-224G                  2400*960*1400                            1260

         40          50      44              55      N4105ZDS                     56                    4       Mechanical                      4.15                      KA-224D                  2300*950*1300                            1130

KC113D6  90          113     100             125     6BT5.9-G2                    100                   6       Electronic                      5.9                       KA-274C                  3000*1100*1680                           1570

KC125D6  14040       15255   14180           16308   6NB4T150.59Z-GD2S            15165                 64      MEleecchtaronnicical            45..195                   KKAA-2-27244DES          32040500**1915000**11360800              152930

KC138D6  110         138     120             150     6BTA5.9-G2                   120                   6       Electronic                      5.9                       KA-274D                  3000*1100*1680                           1650

         48          60      53              66      N4105ZLDS                    66                    4       Mechanical                      4.15                      KA-224E                  2450*1000*1300                           1340

KC150D6  120         150     132             165     6BTAA5.9-G2                  132                   6       Electronic                      5.9                       KA-274DM                 3000*1100*1680                           1750

KC168D6  16384       18658   17458           19845   6B4TRATA555.-98-8GD12        18580                 64      MEleecchtaronnicical            45..195                   KA-2274GE                320600*11000*163080                      157450

KC190D6  152         190     168             210     6CTA8.3-G2                   170                   6       Electronic                      8.3                       KA-274F                  3500*1260*1900                           2300

KC210D6  80          100     88              110     4RT55-110D                   110                   4       Mechanical                      3.61                      KA-274C                  3000*1100*1500                           1750

         168         210     184             230     6CTAA8.3-G2                  190                   6       Electronic                      8.3                       KA-274G                  3500*1260*1900                           2300

KC263D6  12010       216235  213120          219308  66LRTTA8A08-.193-G2D2        21352                 64      MEleecchtaronnicical            38..691                   KKAA-2-27744DJM          37100*121600*2115500                     216900

KC280D6  224         280     246             308     6LTAA8.9-G3                  255                   6       Electronic                      8.9                       KA-274J                  3700*1260*2150                           2730

         128         160     140             175     6RT80-176DE                  176                   4       Mechanical                      3.76                      KA-274F                  3200*1100*1680                           1980
         240         300     264             330     6LTAA9.5-G3                  265                   6       Electronic                      9.5                       KA-274K                  3700*1260*2150                           2850
KC300D6

KC315D6  252         315     276             345     6LTAA9.5-G1                  280                   6       Electronic                      9.5                       KA-434D                  3700*1260*2150                           2930

KC375D6  300         375     330             413     6ZTAA13-G3                   340                   6       Electronic                      13                        KA-434DM                 4500*1700*2230                           4300

KC438D6  350         438     384             480     6ZTAA13-G2                   390                   6       Electronic                      13                        KA-434EM                 4500*1700*2230                           4500

KC450D6  360         450     400             500     6ZTAA13-G4                   400                   6       Electronic                      13                        KA-434EM                 4500*1700*2230                           4500

KC500D6  400         500     440             550     QSZ13-G3                     450                   6       Electronic                      13                        KA-434FM                 4500*1700*2230                           4570

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 20
                               www.kotengenerator.com

                  Genset       Speciﬁca�onn                                                                            EEnnggiinneeSSppeecciiﬁﬁccaa��oonn                                             AAlltteerrnnaattoorr  SSiilleennttTTyyppee

Genset            PRP                  EESSPP                    EEnnggiinneeMMooddeell          EEnnggiinnee                 CCyyll       GGoovv                           DDiisspplalacceemmeenntt       CChhinineessee   DDimim                       GG.W.W. .

Model     kW           Kva     kWW             KKvvaa                                            PPrriimmeePPoowweerr                                                       ((LL))                    AAltlteerrnnaattoorr  ((mmmm))                     (K(Kggss))

KC250D6   200          250     220             275                    NT855-GA                   234                              6        Electronic                                14                    KA-274H          4300*1400*2150               3600
          16           20      18              22                JE493DB-04                      21                              4         Mechanical                       2.771                         KA-184ES          2050*850*1050                710

KC323D6   258          323     284             355               NTA855-G1                       287                             6         Electronic                                14                    KA-434D          4300*1400*2150               3700

KC350D6   2280 0       3255 0  3202 8          3288 5            NJET4A9835D5B-G-012B            32143                           46        MEelcehctarnoinciacl             2.71741                       KKAA-1-48344FDS   24035000**815400*01*0251050  7327500

KC400D6   320          400     352             440               NTA855-G3                       358                              6        Electronic                                14                    KA-434E          4300*1400*2150               3700
          24           30      26              33                JE493ZDB-04                     28                              4         Mechanical                       2.771                     KA-184GS              2050*850*1050                775

KC438D6   350          438     384             480                    KTA19-G2                   392                              6        Electronic                                19                   KA-434EM          4700*1900*2150               5500

KC520D6   4312 6       5420 0  4355 6          5474 0            JE4K9T3AZ1L9D-BG-302            43683                           46        MEelcehctarnoinciacl             2.71791                       KKAA--413844FJM   24275000**910900*01*1201050  8565000

KC550D6   440          550     480             600               KTA19-G3A                       507                              6        Electronic                                19                    KA-534C          4700*1900*2150               5500

KC563D6   450          563     500             625                    KTA19-G4                   507                              6        Electronic                                19                    KA-534D          4700*1900*2150               5700

KC594D6   475          594     520             650               KTAA19-G5                       533                              6        Electronic                                19                    KA-534D          5000*1900*2150               6000

KC625D6   500          625     560             700                    QSK19-G4                   559                              6        ECU                                       19                    KA-534ES         5000*1900*2150               6200

KC675D6   540          675     600             750               KTAA19-G6A                      604                             6         Electronic                                19                    KA-534ES         5000*1900*2150               6300

KC775D6   620          775     680             850                    KT38-G                     679                             12        Electronic                                38                    KA-534F          6200*2200*2550               9500

KC875D6   700          875     760             950                    KTA38-G1                   769                             12        Electronic                                38                    KA-634B          6200*2200*2550               9500

KC906D6   725          906     800             1000              GKenTseAt 3Sp8ec-iﬁGca2�on      809                             1En2gine  SpeEcilﬁecac�tornonic            Alternato3r 8  Silent TypKeA-634C               6200*2200*2550               9500

                                               Genset            PRP            ESP              Engine Model        Engine      r Cyl                 Displacem     e  nt  Chinese        Dim             G.W.
                                                                                                                                           EGolvectron(iLc)
KC938D6   750          938     825             1M0od3e0l    kW   KKTvAa 38-kGW2B Kva             830           P  r  ime Pow  e  12                                         Alternato3r 8  (mm)            KA(K-g6s)34C     6200*2200*2550               9500

                                               KDR-20S      16        20   18                22  4YT23-20D           20              4     Mechanical  3.61                 KA-184ES       2200*900*1150   725
KC1000D6  800          1000    880             1100              KTA38-G2A                       915                             12        Electronic                                38                    KA-634D          6200*2200*2550               9500

                                               KDR-25S      20        25   22                28  N4100DS-30          30              4     Mechanical  3.61                 KA-184FS       2200*900*1150   865

KC1125D6  900          1125    960             1200                   KTA38-G4                   1007                            12        Electronic                                38                    KA-634E          6200*2200*2550               9500

                                               KDR-30S      24        30   26                33  N4100DS-30          30              4     Mechanical  3.76                 KA-184G        2200*900*1150   900

KC1250D6  1000         1250    1100            1375                   KTA38-G9                   1109                            12        Electronic                       KA-184J38 2300*900*1150        KA-634F          6200*2200*2550               9500
                                               KDR-40S      32        40   35                44  N4100ZDS-42         42              4     Mechanical  4.15                                                1000

KC1375D6  1100         1375    1200            1KD5R-0500S  40        K5T0 A504-4G3 55           N41015Z2DS20        56          124       MecEhalneiccaltron4i.1c5         KA-224D502300*950*1300 KA1-163034G              40GP CONTAINER               17300

KC1575D6  1260         1575    1380            1KD7R-2555S  44        K5T5 A504-8G9 60           N41015Z3DS84        56          124       MecEhalneiccaltron4i.1c5         KA-224E502450*950*1300 KA1-273034B              40GP CONTAINER               17500

                                               KDR-60S      48        60   53                66  N4105ZLDS           66              4     Mechanical  4.15                 KA-224E        2450*1000*1300  1340
                                                                                                                                           2250

                                               KDR-85S      68        85   75                94  4RT55-88D           88              4     Mechanical  4.15                 KA-224G        2600*1000*1300  1540

                                               KDR-100S     80        100  88          110       4RT55-110D          110             4     Mechanical  3.61                 KA-274C        3000*1100*1500  1750

                                               KDR-125S     100       125  110         138       6RT80-132D          132             4     Mechanical  3.61                 KA-274DM       3100*1100*1500  1900

                       2510                    KDR-160S     128       160  140         175       6RT80-176DE         176             4     Mechanical  3.76                 KA-274F        3200*1100*1680  1980

                               5450

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 21
                                        www.kotengenerator.com

                     GGeennsseettSSppeecciiﬁiﬁﬁcccaaa���ooonnn                                                               EEnEngngiginnieneeSSpSpepececiciﬁﬁiﬁccaca�a��ooonnn                                           AAAlltlteteerrnrnnaaattotoorrr  SSSiilileleennttTTyyppee

Gennsseett           PPRRPP                      EEESSSPPP             EEEnnngggiininneeeMMooddeell      EEnnEggniingnienee               CCyCyllyl  GGoGovovv                       DDDiissipsplplaalcacecememmeeennnttt  CCChhhininineeessesee           DDDimiimm                                 GG.W.W. .

Mooddeell   kkWW             KKKvvvaaa  kkkWWW              KKKvvvaaa                                    PPrrPiimrmimeeePPoPowowweerer r                                             ((LL()L))                             AAAltltleteerrnrnnaatatotoorrr  ((m(mmmmm)))                              ((KKggss))

KW100D5     8106             120000     811888              1212202    WJPE444Y.9T123D3D1-B02-00ED4200   221090                           444        MMeEeclchehcaatnrnoiiccnaailcl  23.7.467.11                           KKAKA-A-11-828474E4ESCS         222092500000***819510000*0*1*10115550000  7171220050

KW125D5     100              125        110                 138        WP6D132E200                       120                                  6      Electronic                      6.75                                  KA-274DM                        3100*1100*1500                            1600

KW150D5     2200             2255       2222                2288       NJE4419030DDBS--0320              2340                             44  6      MMeecchhaanniiccaall            23.7.6711                             KKAA--118844FFSS                22025000**895000**11015500                782655
            120              150        132                 165        WP6D152E200                       138                                         Electronic                      6.75                                  KA-274FS                        3100*1100*1500                            1800

KW170D5     1223446          1337000    1252606             1383373    WJNEP44691D30Z10D6DB7S-E-0324000  2318050                          446        MMeEeclchehcaatnrnioiccnaailcl  23.76.77.7615                         KKAKA-A1--1828474G4GSG          232062500000***819530000*0*1*10115950000  7297405500

KW200D5     13620            24000      13756               24240      WJEP41903DZL2D0B0-E02200          31882                            46         MeEclhecatnriocnailc            2.797.17                              KKAA-1-28744JH                  23265000**910300*01*1109000               8265060

            32               40         35                  44         N4100ZDS-42                       42                               4          Mechanical                      4.15                                  KA-184J                         2300*900*1150                             1000

KW230D5     184              230        202                 253        WP10D238E200                      216                                  6      Electronic                      9.7                                   KA-274J                         3600*1300*1900                            2600

KW250D5     24000            25500      22404               27555      WPN1401D0256Z4DES200              52640                            46         MEelcehcatrnoicnaicl            4.91.57                               KKAA-2-22744DK                  32630000**1935000**11390000               12163500

KW313D5     250              313        275                 344        WP10D320E200                      291                              4   6      Electronic                      9.7                                   KA-434DM                        3900*1500*2100                            2850
            44               55         48                  60         N4105ZDS                          56                                          Mechanical                      4.15                                  KA-224E                         2450*950*1300                             1230

KW375D5     300              375        330                 413        WP13D385E200                      350                                  6      Electronic                      12.5                                  KA-434EM                        4400*1800*2250                            3800

            48               60         53                  66         N4105ZLDS                         66                               46         Mechanical                      4.15                                  KA-224E                         2450*1000*1300                            1340
KW400D5     320              400        360                 450        WP13D405E200                      368                                         Electronic                      12.5                                  KA-434F                         4400*1800*2250                            4000

KW438D5     36580            48358      38745               48904      WP41R3T5D54-4808ED310             83892                            46         MechEaCnUical                   41.125.5                              KKAA--423244FGM                 24640000**11080000**12320500              15554000

KW500D5     400              500        440                 550        WP13D490E310                      450                                  6      ECU                             12.5                                  KA-534C                         4400*1800*2250                            5600

                             100        88                  110        4RT55-110D                        110                              4          Mechanical                      3.61                                  KA-274C                         3000*1100*1500                            1750

KW575D5     460              575        506                 633        6M33D572E200                      520                                  6      Electronic                      19.6                                  KA-534ES                        5800*2200*2550                            6300

KW650D5     512000           615205     517120              71135 8    6M6R3T38D06-313E22D00             153725                           46         MeElcehcatrnoicnaicl            31.691.6                              KAK-A2-7543D4MF                 35180000**12120000*125050                 169400

KW675D5     540              675        594                 743        6M33D670E200                      610                              4   6      Electronic                      19.6                                  KA-534F                         5800*2200*2550                            6500
                                        140                 175        6RT80-176DE                       176                                         Mechanical                      3.76                                  KA-274F                         3200*1100*1680                            1980

KW800D5     640              800        704                 880        12M26D792E200                     720                              V12        Electronic                      31.8                                  KA-634C                         20FT                                      9500

KW900D5     720              900        792                 990        12M26D902E200                     820                              V12        Electronic                      31.8                                  KA-634D                         20FT                                      9800

KW1000D5    800              1000       880                 1100       12M26D968E200                     880                              V12        Electronic                      31.8                                  KA-634E                         20FT                                      10000

KW1125D5    900              1125       990                 1238       12M33D1108E200                    1007                             V12        Electronic                      39.2                                  KA-634F                         40HQ                                      13500

KW1250D5    1000             1250       1100                1375       12M33D1210E200                    1100                             V12        Electronic                      39.2                                  KA-634G                         40HQ                                      18250

KW1375D5    1100             1375       1210                1513       12M33D1320E200                    1200                             V12        Electronic                      39.2                                  KA-734B                         40HQ                                      18900

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 22
                             www.kotengenerator.com

                     Genset  Speciﬁca�on                                   Engine  Speciﬁca�on                Alternator  Silent Type

Genset          PRP                ESP        Engine Model    Engine       Cyl     Gov          Displacement  Chinese     Dim             G.W.

Model     kW         Kva     kW         Kva                   Prime Power                       (L)           Alternator  (mm)            (Kgs)

KW125D6   100        125     110        138   WP6D132E201     120          6       Electronic   6.75          KA-274DS    3100*1100*1500  1600

KW150D6   120        150     132        165   WP6D158E201     144          6       Electronic   6.75          KA-274DM    3100*1100*1500  1800

KW170D6   136        170     150        187   WP6D180E201     164          6       Electronic   6.75          KA-274E     3600*1300*1900  2450

KW225D6   180        225     200        250   WP10D238E201    216          6       Electronic   9.7           KA-274GM    3900*1500*2100  2560

KW250D6   200        250     220        275   WP10D264E201    240          6       Electronic   9.7           KA-274H     3900*1500*2100  2600

KW375D6   300        375     330        413   WP13D385E201    350          6       Electronic   12.5          KA-434DM    4400*1800*2250  3800

KW650D6   520        650     572        715   6M33D633E201    575          6       Electronic   19.6          KA-534ES    5800*2200*2550  6300

KW900D6   720        900     792        990   12M26D902E201   820          V12     Electronic   31.8          KA-634C     20FT            6500

KW1000D6  800        1000    880        1100  12M26D1012E201  920          V12     Electronic   31.8          KA-634D     20FT            9800

KW1250D6  1000       1250    1100       1375  12M33D1265E201  1150         V12     Electronic   31.8          KA-634F     40HQ            10000

KW1750D6  1400       1750    1540       1925  16M33D1680E311  1530         V16     ECU          52.3          KA-734C     40HQ            18900

KW1875D6  1500       1875    1650       2063  16M33D1785E311  1625         V16     ECU          52.3          KA-734D     40HQ            19200

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 23
                            www.kotengenerator.com

              G    ense  t  Speciﬁ  ca�on                                  Engine  Speciﬁca�on                Alternator  Silent Type

Genset        PRP                   ESP       Engine Model    Engine       Cyl     Gov          Displacement  Chinese     Dim             G.W.

Model    kW        Kva      kW           Kva                  Prime Power                       (L)           Alternator  (mm)            (Kgs)

KS100D5  80        100      88           110  4HTAA4.3-G21    95           4       Electronic   4.3           KA-274C     2650*1100*1500  1200

KS125D5  100       125      110          138  4HTAA4.3-G22    120          4       Electronic   4.3           KA-274DM    2900*1100*1500  1700

KS150D5  120       150      132          165  6HTAA6.5-G22    140          6       Electronic   6.5           KA-274FS    3100*1100*1500  1750

KS200D5  160       200      176          220  6DTAA8.9-G21    185          6       Electronic   8.9           KA-274H     3600*1300*1900  2650

KS225D5  180       225      200          250  6DTAA8.9-G24    208          6       Electronic   8.9           KA-274J     3600*1300*1900  2700

KS250D5  200       250      220          275  6DTAA8.9-G23    230          6       Electronic   8.9           KA-274K     3600*1300*1900  2800

KS313D5  250       313      275          344  6ETAA11.8-G22   280          6       Electronic   11.8          KA-434DM    3900*1500*2100  2850

KS350D5  280       350      308          385  6ETAA11.8-G21   307          6       Electronic   11.8          KA-434E     3900*1500*2100  4300

KS375D5  300       375      330          413  6ETAA12.8-G22   339          6       Electronic   12.8          KA-434EM    4400*1800*2250  4350

KS400D5  320       400      360          450  6ETAA12.8-G21   368          6       Electronic   12.8          KA-434F     4400*1800*2250  4500

KS438D5  350       438      385          481  6ETAA12.8-G31   401          6       ECU          12.8          KA-434FM    4400*1800*2250  4550

KS500D5  400       500      440          550  6ETAA12.8-G310  450          6       ECU          12.8          KA-534C     4400*1800*2250  4650

              Genset Speciﬁca�on                                           Engine Speciﬁca�on                 Alternator  Silent Type

Genset        PRP                   ESP       Engine Model    Engine       Cyl     Gov          Displacement  Chinese     Dim             G.W.

Model    kW        Kva      kW           Kva                  Prime Power                       (L)           Alternator  (mm)            (Kgs)

KS110D6  88        110      96           120  4HTAA4.3-G21    105          4       Electronic   4.3           KA-274C     2650*1100*1500  1200

KS125D6  100       125      110          138  4HTAA4.3-G23    120          4       Electronic   4.3           KA-274DS    2900*1100*1500  1650

KS150D6  120       150      132          165  6HTAA6.5-G21    136          6       Electronic   6.5           KA-274DM    3100*1100*1500  1700

KS160D6  128       160      141          176  6HTAA6.5-G22    150          6       Electronic   6.5           KA-274E     3100*1100*1500  1750

KS200D6  160       200      176          220  6HTAA6.5-G23    180          6       Electronic   6.5           KA-274G     3600*1300*1900  2650

KS228D6  182       228      200          250  6DTAA8.9-G21    205          6       Electronic   8.9           KA-274GM    3600*1300*1900  2700

KS250D6  200       250      220          275  6DTAA8.9-G24    228          6       Electronic   8.9           KA-274H     3900*1500*2100  2800

KS275D6  220       275      242          303  6DTAA8.9-G23    255          6       Electronic   8.9           KA-274J     3900*1500*2100  2850

KS350D6  280       350      308          385  6ETAA11.8-G22   307          6       Electronic   11.8          KA-434D     4400*1800*2250  4250

KS375D6  300       375      330          413  6ETAA12.8-G22   339          6       ECU          12.8          KA-434DM    4400*1800*2250  4300

KS400D6  320       400      352          440  6ETAA12.8-G21   368          6       ECU          12.8          KA-434E     4400*1800*2250  4350

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 24
                            www.kotengenerator.com

              G    ense  t  Speciﬁ  ca�on                                Engine  Speciﬁca�on                Alternator  Silent Type

Genset        PRP                   ESP       Engine Model  Engine       Cyl     Gov          Displacement  Chinese     Dim             G.W.

Model    kW        Kva      kW           Kva                Prime Power                       (L)           Alternator  (mm)            (Kgs)

KY90D5   72        90       80           100  LR4M3L-D      86           4       Mechanical   4.75          KA-274C     2650*1050*1400  1530

KY100D5  80        100      88           110  LR6A3Z-D      92           6       Mechanical   6.49          KA-274C     3100*1100*1800  1700

KY125D5  100       125      110          138  LR6A3L-D      110          6       Electronic   6.49          KA-274DM    3100*1100*1800  1750

KY150D5  120       150      132          165  LR6B3L-D      138          6       Electronic   6.87          KA-274FS    3200*1100*1800  1780

KY170D5  136       170      150          187  LR6M3L-D      155          6       Electronic   7.13          KA-274G     3200*1100*1800  1800

KY200D5  160       200      176          220  YM6H4L-D      186          6       Electronic   8.822         KA-274H     3800*1300*1900  2400

KY225D5  180       225      200          250  YM6H4LF-D     206          6       Electronic   8.822         KA-274J     3800*1300*1900  2580

KY250D5  200       250      220          275  YM6S4L-D      220          6       Electronic   9.726         KA-274K     3800*1300*1900  2600

KY313D5  250       313      275          344  YM6S9L-D      290          6       Electronic   11.596        KA-434DM    4000*1600*2000  3700

KY375D5  300       375      330          413  YM6S9LF-D     350          6       Electronic   11.596        KA-434EM    4200*1700*2000  3750

KY400D5  320       400      360          450  YM6S9LF-D     370          6       Electronic   11.596        KA-434F     4200*1700*2000  3800

              Genset Speciﬁca�on                                         Engine Speciﬁca�on                 Alternator  Silent Type

Genset        PRP                   ESP       Engine Model  Engine       Cyl     Gov          Displacement  Chinese     Dim             G.W.

Model    kW        Kva      kW           Kva                Prime Power                       (L)           Alternator  (mm)            (Kgs)

KY100D6  80        100      88           110  LR4M3L-D      90           4       Mechanical   4.75          KA-224G     2650*1050*1400  1500

KY110D6  88        110      96           120  LR4M3L-DA     95           4       Mechanical   4.75          KA-274C     2650*1050*1400  1550

KY135D6  108       135      120          150  LR6A3L-D      120          6       Electronic   6.49          KA-274D     2900*1100*1500  1750

KY160D6  128       160      140          175  LR6B3L-D      145          6       Electronic   6.87          KA-274E     3100*1100*1500  1780

KY175D6  140       175      152          190  LR6M3L-D      150          6       Electronic   7.13          KA-274FS    3300*1130*1700  1800

KY220D6  176       220      192          240  YM6H4L-D      195          6       Electronic   8.822         KA-274G     3300*1130*1700  2400

KY240D6  192       240      212          265  YM6H4LF-D     215          6       Electronic   8.822         KA-274H     3600*1300*1900  2450

KY270D6  216       270      240          300  YM6S4L-D      240          6       Electronic   9.726         KA-274J     3600*1300*1900  2550

KY300D6  240       300      264          330  YM6S4LF-D     270          6       Electronic   9.726         KA-274K     3900*1500*2100  2600

KY350D6  280       350      308          385  YM6S9L-D      315          6       Electronic   11.596        KA-434D     4400*1800*2250  3650

KY375D6  300       375      330          413  YM6S9L-DB     340          6       Electronic   11.596        KA-434DM    4400*1800*2250  3700

Standard Reference Conditions

Ambient condi�ons of reference according to ISO 8528-1:2018 norma�ve: 1000 mbar, 25ºC, 30% rela�ve humidity.

Weights and dimensions based on standard products. Illustra�ons may include op�onal equipment.

Technical data described in this catalogue correspond to the available informa�on at the moment of prin�ng.

## trang 25
               BRUSHLESS

                              8 - 2500KVA

KA-164 Series  KA-184 Series  KA-224 Series  KA-274 Series  KA-444 Series

## trang 26

## trang 27
          www.kotengenerator.com

          Rated Freq, Speed                   50Hz  1500r/min                                60Hz  1800r/min

          Insula�on Class                                               Class H/Temp.(125℃)

Model     Astro-Series(V)      380            400   415                 440   416            440   460                 480

          Astro-Parallel(V)    190            200   208                 220   208            220   230                 240

          Triangle Series (V)  220            230   240                 254   240            254   266                 277

KA-164A   Rated Capacity(KVA)  8.1            8.1   8.1                 8.1   9.6            10.2  10.2                10.2

          Rated Output(KW)     6.5            6.5   6.5                 6.5   7.7            8.2   8.2                 8.2

KA-164B   Rated Capacity(KVA)  11             11    11                  11    13             13.8  13.8                13.8

          Rated Output(KW)     8.8            8.8   8.8                 8.8   10.4           11    11                  11

KA-164C   Rated Capacity(KVA)  13.5           13.5  13.5                13.5  16             16.9  16.9                16.9

          Rated Output(KW)     10.8           10.8  10.8                10.8  12.8           13.5  13.5                13.5

KA-164D   Rated Capacity(KVA)  16             16    16                  16    18.9           20    20                  20

          Rated Output(KW)     12.8           12.8  12.8                12.8  15.1           16    16                  16

KA-184ES  Rated Capacity(KVA)  20             20    20                  16.5  21             22.5  22.5                22.5

          Rated Output(KW)     16             16    16                  13.2  16.8           18    18                  18

KA-184E   Rated Capacity(KVA)  22.5           22.5  22.5                22.5  27.5           28.8  28.8                30.3

          Rated Output(KW)     18             18    18                  18    22             23    23                  24

KA-184FS  Rated Capacity(KVA)  25             25    25                  20    30             31.3  31.3                32.5

          Rated Output(KW)     20             20    20                  16    24             25    25                  26

KA-184F   Rated Capacity(KVA)  27.5           27.5  27.5                27.5  32.5           34.4  34.4                35

          Rated Output(KW)     22             22    22                  22    26             27.5  27.5                28

KA-184G   Rated Capacity(KVA)  31.3           31.3  31.3                31.3  35             37.5  37.5                37.5

          Rated Output(KW)     25             25    25                  25    28             30    30                  30

KA-184H   Rated Capacity(KVA)  37.5           37.5  37.5                32.5  44.3           46.9  46.9                46.9

          Rated Output(KW)     30             30    30                  26    35.4           37.5  37.5                37.5

KA-184J   Rated Capacity(KVA)  40             42.5  40                  35    47.3           50.0  50.0                50

          Rated Output(KW)     32             34    32                  28    37.8           40    40                  40

KA-224C   Rated Capacity(KVA)  42.5           42.5  42.5                30    50             52.5  52.5                55

          Rated Output(KW)     34             34    34                  24    40             42    42                  44

KA-224D   Rated Capacity(KVA)  50             50    50                  37.5  60             62.5  62.5                65

          Rated Output(KW)     40             40    40                  30    48             50    50                  52

KA-224E   Rated Capacity(KVA)  60             60    60                  45    67.5           70    71.3                75

          Rated Output(KW)     48             48    48                  36    54             56    58                  60

KA-224F   Rated Capacity(KVA)  72.5           72.5  72.5                55    83.8           87.5  87.5                93.8

          Rated Output(KW)     58             58    58                  44    67             70    70                  75

KA-224G   Rated Capacity(KVA)  85             85    85                  75    93.8           97.5  100                 103.8

          Rated Output(KW)     68             68    68                  60    75             78    80                  83

Note:

1. Under the following condi�ons, the generator could run con�nuously at the rated voltage:Ambient temperature ġ 40¥,

al�tude ġ 1000m, rela�ve air humidity ġ 90%.

2. According to the user's need, we also can make other voltage range.

3. When ordering products model for further informa�on, please click here to ﬁnd our product model deﬁni�on table.

## trang 28
          www.kotengenerator.com

          Rated Freq, Speed                   50Hz   1500r/min                               60Hz   1800r/min

          Insula�on Class                                               Class H/Temp.(125℃)

Model     Astro-Series(V)      380            400    415                440    416           440    460                480

          Astro-Parallel(V)    190            200    208                220    208           220    230                240

          Triangle Series (V)  220            230    240                254    240           254    266                277

KA-274C   Rated Capacity(KVA)  100            100    100                /      113           118    118                125

          Rated Output(KW)     80             80     80                 /      90            94     94                 100

KA-274DS  Rated Capacity(KVA)  114            112.5  112.5              /      126.3         131.3  131.3              140

          Rated Output(KW)     88             90     90                 /      101           105    105                112

KA-274D   Rated Capacity(KVA)  114            120    120                /      131           138    118                146.3

          Rated Output(KW)     91.2           96     96                 /      105           110    110                117

KA-274DM  Rated Capacity(KVA)  125            125    125                /      126.3         131.3  131.3              140

          Rated Output(KW)     100            100    100                /      101           105    105                112

KA-274E   Rated Capacity(KVA)  140            140    140                /      160           168    168                178.8

          Rated Output(KW)     112            112    112                /      128           134    134                143

KA-274FS  Rated Capacity(KVA)  150            150    150                /      168.8         176.3  176.3              187.5

          Rated Output(KW)     120            120    120                /      135           141    141                150

KA-274F   Rated Capacity(KVA)  160            160    160                /      181.3         190.0  190.0              206.3

          Rated Output(KW)     128            128    128                /      145           152    152                165

KA-274G   Rated Capacity(KVA)  181.3          182.5  182.5              /      205           218.8  218.8              231.3

          Rated Output(KW)     145            146    146                /      164           175    175                185

KA-274GM  Rated Capacity(KVA)  187.5          187.5  187.5              /      222.5         228.8  228.8              237.5

          Rated Output(KW)     150            150    150                /      178           183    183                190

KA-274H   Rated Capacity(KVA)  200            200    200                /      238           245.0  245.0              255.0

          Rated Output(KW)     160            160    160                /      190           196    196                204

KA-274J   Rated Capacity(KVA)  230            230    230                /      268.8         281.3  293.8              300.0

          Rated Output(KW)     184            184    184                /      215           225    235                240

KA-274K   Rated Capacity(KVA)  250            250    250                /      291           298.8  312.5              312.5

          Rated Output(KW)     200            200    200                /      233           239    250                250

KA-434C   Rated Capacity(KVA)  250            250    250                250    287.5         300.0  315.0              315.0

          Rated Output(KW)     200            200    200                200    230           240    252                252

KA-434D   Rated Capacity(KVA)  300            300    300                290    344           360.0  375.0              375.0

          Rated Output(KW)     240            240    240                232    275           288    300                300

KA-434DM  Rated Capacity(KVA)  312.5          312.5  312.5              307.5  356.3         373.8  388.8              388.8

          Rated Output(KW)     250            250    250                246    285           299    311                311

KA-434E   Rated Capacity(KVA)  350            350    350                350    400           420.0  440.0              440.0

          Rated Output(KW)     280            280    280                280    320           336    352                352

Note:

1. Under the following condi�ons, the generator could run con�nuously at the rated voltage:Ambient temperature ġ 40¥,

al�tude ġ 1000m, rela�ve air humidity ġ 90%.

2. According to the user's need, we also can make other voltage range.

3. When ordering products model for further informa�on, please click here to ﬁnd our product model deﬁni�on table.

## trang 29
                           www.kotengenerator.com

          Rated Freq, Speed                   50Hz   1500r/min                               60Hz    1800r/min

          Insula�on Class                                               Class H/Temp.(125℃)

Model     Astro-Series(V)      380            400    415                440    416           440     460               480

          Astro-Parallel(V)    190            200    208                220    208           220     230               240

          Triangle Series (V)  220            230    240                254    240           254     266               277

KA-434EM  Rated Capacity(KVA)  375            375    375                375    426.3         447.5   468.8             468.8

          Rated Output(KW)     300            300    300                300    341           358     375               375

KA-434F   Rated Capacity(KVA)  400            400    400                400    455           480.0   500.0             500.0

          Rated Output(KW)     320            320    320                320    364           384     400               400

KA-434FM  Rated Capacity(KVA)  437.5          437.5  437.5              437.5  493.8         520.0   541.3             541.3

          Rated Output(KW)     350            350    350                350    395           416     433               433

KA-534C   Rated Capacity(KVA)  455            500    455                450    525           550.0   581.3             593.8

          Rated Output(KW)     364            400    364                360    420           440     465               475

KA-534D   Rated Capacity(KVA)  500            550    500                500    575.0         593.8   625.0             643.8

          Rated Output(KW)     400            440    400                400    460           475     500               515

KA-534ES  Rated Capacity(KVA)  538            575    575                575    661           682.5   718.8             740.0

          Rated Output(KW)     430            460    460                460    529           546     575               592

KA-534D   Rated Capacity(KVA)  500            550    500                500    575.0         593.8   625.0             643.8

          Rated Output(KW)     400            440    400                400    460           475     500               515

KA-534ES  Rated Capacity(KVA)  538            575    575                575    661           682.5   718.8             740.0

          Rated Output(KW)     430            460    460                460    529           546     575               592

KA-534E   Rated Capacity(KVA)  600            610    600                600    681.3         712.5   731.3             750.0

          Rated Output(KW)     480            488    480                480    545           570     585               600

KA-534EM  Rated Capacity(KVA)  625            625    625                688    688           718.8   737.5             762.5

          Rated Output(KW)     500            500    500                550    550           575     590               610

KA-534F   Rated Capacity(KVA)  670            670    670                650    737.5         775.0   800.0             825.0

          Rated Output(KW)     536            536    536                520    590           620     640               660

KA-634B   Rated Capacity(KVA)  710            750    750                /      810           855.0   895.0             937.5

          Rated Output(KW)     568            600    600                /      648           684     716               750

KA-634C   Rated Capacity(KVA)  760            800    800                /      865.0         916.3   957.5             1000.0

          Rated Output(KW)     608            640    640                /      692           733     766               800

KA-634D   Rated Capacity(KVA)  865            910    910                /      986           1042.5  1090.0            1137.5

          Rated Output(KW)     692            728    728                /      789           834     872               910

KA-634E   Rated Capacity(KVA)  950            1000   1000               /      1082.5        1145.0  1197.5            1250.0

          Rated Output(KW)     760            800    800                /      866           916     958               1000

KA-634F   Rated Capacity(KVA)  1100           1150   1150               /      1275          1337.5  1387.5            1437.5

          Rated Output(KW)     880            920    920                /      1020          1070    1110              1150

Note:

1. Under the following condi�ons, the generator could run con�nuously at the rated voltage:Ambient temperature ġ 40¥,

al�tude ġ 1000m, rela�ve air humidity ġ 90%.

2. According to the user's need, we also can make other voltage range.

3. When ordering products model for further informa�on, please click here to ﬁnd our product model deﬁni�on table.

## trang 30
         www.kotengenerator.com

         Rated Freq, Speed                    50Hz  1500r/min                                60Hz    1800r/min

         Insula�on Class                                                Class H/Temp.(125℃)

Model    Astro-Series(V)      380             400   415                 440   416            440     460               480

         Astro-Parallel(V)    190             200   208                 220   208            220     230               240

         Triangle Series (V)  220             230   240                 254   240            254     266               277

KA-634G  Rated Capacity(KVA)  1235            1300  1300                /     1425.0         1500.0  1562.5            1625.0

         Rated Output(KW)     988             1040  1040                /     1140           1200    1250              1300

KA-734A  Rated Capacity(KVA)  1225            1260  1260                1235  1375           1500.0  1510.0            1525.0

         Rated Output(KW)     980             1008  1008                988   1100           1200    1208              1220

KA-724B  Rated Capacity(KVA)  1360            1400  1400                1375  1525.0         1625.0  1655.0            1690.0

         Rated Output(KW)     1088            1120  1120                1100  1220           1300    1324              1352

KA-734C  Rated Capacity(KVA)  1505            1550  1550                1520  1705           1815.0  1855.0            1890.0

         Rated Output(KW)     1204            1240  1240                1216  1364           1452    1484              1512

KA-724D  Rated Capacity(KVA)  1615            1650  1650                1620  1815.0         1935.0  1975.0            2015.0

         Rated Output(KW)     1292            1320  1320                1296  1452           1548    1580              1612

KA-734E  Rated Capacity(KVA)  1845            1900  1900                1865  2070           2210.0  2255.0            2300.0

         Rated Output(KW)     1476            1520  1520                1492  1656           1768    1804              1840

KA-724F  Rated Capacity(KVA)  2020            2080  2080                2040  2345.0         2500.0  2550.0            2600.0

         Rated Output(KW)     1616            1664  1664                1632  1876           2000    2040              2080

KA-734G  Rated Capacity(KVA)  2135            2200  2200                2160  2420           2535.0  2625.0            2750.0

         Rated Output(KW)     1708            1760  1760                1728  1936           2028    2100              2200

KA-724H  Rated Capacity(KVA)  2020            2080  2080                2040  2345.0         2500.0  2550.0            2600.0

         Rated Output(KW)     1616            1664  1664                1632  1876           2000    2040              2080

Note:

1. Under the following condi�ons, the generator could run con�nuously at the rated voltage:Ambient temperature ġ 40¥,

al�tude ġ 1000m, rela�ve air humidity ġ 90%.

2. According to the user's need, we also can make other voltage range.

3. When ordering products model for further informa�on, please click here to ﬁnd our product model deﬁni�on table.

## trang 31
www.kotengenerator.com


--- Toàn bộ chữ OCR (Tesseract, chưa kiểm) ---
## trang 1
GEN

POWER SOLUTION
-
| F

= o  Gummins
Leer 2
f + ou L3 LN] - Eso |
2025

## trang 2
SAV ERSIOTE XPERIENCE

CRT | DIT 1 Fe

HRN THIN Te gr a] mds Nd,
1] [ by kell j BEEEEEI a I] jel L i

I'- ar Ca IEE i.
t _ 5 | [Freee 200, - Co ol ad - oo A i
boo ER . adi =
Fuzhou Koten Power Equipment Co.,ltd which is one of professional
manufacturers for the diesel generators, ac alternators and mobile
light towers in China. With more than 15 years experience in
research, development and sales in this field, our products had been
exported globally. The main market for Koten Power are South
America.South East Asian, Middle East, Africa, and European
countries. Koten Power offers the clients with OEM service, Brand
service , Customized service and Parts service.For any requirements
for our relative products, please contact us freely and we will
offer you the best service.

## trang 3
£< & Per«ins
= —
= waz PD
TH nt
ISU2U KOFO
SIE) zy
SmartGen

ComAp > Sz
STAMFORD 's&iikx

## trang 4
Er © CEI hn tn He EE Brrr ime cy py 1 Ses to ETAT BGAN J:
ERE TTT
mf od \ | -
. eae NE IXHUILINESE | |
a Tn BEE 4 - TT — wo -
| + 15.400KVA *  -
¥ FAW og 2
- apo VERED BY iF , g é
, = ju] fg
la EE I : | EomEmSE Ps iB _ B
==); —
=10) - A\ rE
m | | s 552%
! ZF R | 55s 95
— ‘ ois’
rr
ap

Pag) . I~

NE | d— v ud | Bon um? "
[Forklift Hole [~Smarigen Controller

## trang 5
JES
TTT
POWER SOLUTION
www.kotengenerator.com
VOLTAGE
FA\WVW 400/230V
1500
POWERED BY 30 | | RPM
Engine Specification | _______SileptfVpe
KF15D5 12 15 13 17 4DW81-23D 17 4 Mechanical 227 KA-164DS ~~ 1950*820*1050 715
KF20D5 16 20 18 22 4DW91-29D 21 4 Mechanical 2.54 KA-184ES ~~ 1950*850%1050 725
KF25D5 20 25 22 28 4DW92-35D 26 4 Mechanical 2.54 KA-184FS ~~ 2100*850*1050 770
KF30D5 24 30 26 33 4DW92-39D 29 4 Electronic 2.54 KA-184GS ~~ 2100*850*1050 790
KF40D5 32 40 35 44 4DX21-53D 39 4 Electronic 3.86 KA-184)  2100%910%1100 950
KF50D5 40 50 44 55 4DX22-65D 48 4 Electronic 3.86 KA-224D  2300*1000%1150 1030
KF60D5 48 60 53 66 4DX23-78D 57 4 Electronic 4.75 KA-224E  2450*1000*1150 1250
KF70D5 56 70 62 77 4110/1252-09D 65 4 Electronic 4.75 KA-224F ~~ 2700%1000%1260 1290
KF85D5 68 85 75 94 CA4F2-12D 84 4 Electronic 6.55 KA-224H ~~ 3000*1100%1450 1600
KF100D5 80 100 88 110 CABDF2D-14D 96 6 Electronic 7.13 KA-274C ~~ 3000*1100*1450 1660
KF125D5 100 125 110 138 CA6DF2-17D 125 6 Electronic 7.13 KA-274D  3100*1100*1550 1860
KF150D5 120 150 132 165 CABDF2-19D 140 6 Electronic 7.7 KA-274FS ~~ 3500*1200%2000 2470
KF188D5 150 188 165 206 CA6DL1-24D 176 6 Electronic 8.57 KA-274HS ~~ 3500%*1200%2000 2600
KF225D5 180 225 198 248 CA6DL2-27D 205 6 Electronic 8.57 KA-274) ~~ 3700%1200*2000 2600
KF250D5 200 250 220 275 CA6DL2-30D 220 6 ECU 11.04 KA-274K ~~ 4200*1400*2000 3100
KF313D5 250 313 275 344 CA6DM2J-39D 287 6 ECU 11.04 KA-444DL  4200%1400%*2000 3200
KF338D5 270 338 297 371 CA6DM21-41D 300 6 ECU 11.04 KA-444E  4200%1400%*2000 3200
KF375D5 300 375 330 413 CABDN1J-45D 413 6 ECU 12.53 KA-444FS ~~ 4200*1400%2000 3500
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 6
www.kotenpower.com POWER SOLUTION
® VOLTAGE
FA\WVW 220127V
Cl)Eatd BEEES0
Engine Specificatiol | _______SileptfVpe
wr OR = Mra rc
KF25D6 16 20 18 22 4DW81-28D 20 4 Mechanical 227 KA-164D  1950*820*1050 690
KF28D6 22 28 24 30 4DW91-38D 28 4 Mechanical 2.54 KA-184E  1950*850*1050 725
KF30D6 24 30 26 33 4DW92-42D 31 4 Mechanical 2.54 KA-184FS ~~ 2100*850*1050 765
KF33D6 26 33 29 36 4DW92-45D 33 4 Electronic 2.54 KA-184F  2100*850%1050 775
KF38D6 30 38 32 40 4DW93-50D 37 4 Mechanical 2.54 KA-184G ~~ 2100*850*1050 835
KF40D6 32 40 35 44 4DX21-53D 39 4 Mechanical 2.54 KA-184H  2200*900*1100 990
KF45D6 36 45 40 50 4DX21-61D 44 4 Electronic 3.86 KA-184H  2200%*900*1100 1015
KF55D6 44 55 48 60 4DX22-75D 55 4 Electronic 3.86 KA-224D  2300*1000*1150 1053
KF60D6 48 60 53 66 4DX23-82D 60 4 Mechanical 3.86 KA-224D  2450*1000%1150 1060
KF70D6 56 70 62 77 4DX23-90D 66 4 Electronic 3.86 KA-224E  2450*1000*1150 1075
KF80D6 64 80 70 88  4110/125z-11D 80 4 Electronic 4.75 KA-224F  2450*1000*1150 1280
KF106D6 85 106 94 117 CA4DF2-14D 101 4 Electronic 4.75 KA-224H  2500*1000*1300 1390
KF120D6 96 120 106 132 CA6DF2D-16D 116 6 Electronic 6.55 KA-274C ~~ 3000*1100*1800 1950
KF145D6 116 145 128 160 CA6DF2-18D 132 6 Electronic 7.13 KA-274DM ~~ 3200%1100%1800 2050
KF165D6 132 165 145 182 CA6DF2-21D 154 6 Electronic 7.13 KA-274E  3700*1200%*2000 2370
KF206D6 165 206 182 227 CA6DL1-27D 195 6 Electronic 7.7 KA-274G ~~ 3700*1200%2000 2470
KF250D6 200 250 220 275 CA6DL2-32D 235 6 Electronic 8.57 KA-274H  3700*1200%2000 2600
KF340D6 272 340 299 374 CA6DM2J-42D 305 6 ECU 11.04 KA-434D  4200*1400%*2000 3100
KF400D6 320 400 352 440 CA6DM3J-49D 360 6 ECU 11.04 KA-434E  4200%1400*2000 3500
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 7
S|
SNL |
JIE SEL RE NE RANCIRIGEIE
- 20 - 50KVA .
PERT
iL KisoDs " cEnsosoor = 1 oo
T° OWERED BY a ii
i I : | - SRE=Es | . ~ |
i A Ca
—: TT 7
—— - 30 kya —
 ——
TN » I —
[___ForkliftHole | Smarigen Controller |

## trang 8
EEE
POWER SOLUTION
www.kotengenerator.com
VOLTAGE
| S U < U T nr
RPM
POWERED BY
Engine Specification | _______Sileptlype
=o ETE EES a
KI20D5 16 20 18 22 JE493DB-04 21 4 Mechanical 2.771 KA-184ES ~~ 2050*850*1050 710
KI25D5 20 25 22 28 JE493DB-02 24 4 Mechanical 2.771 KA-184FS ~~ 2050*850*1050 725
KI30D5 24 30 26 33 JE4937DB-04 28 4 Mechanical 2.771 KA-184GS ~~ 2050*850*1050 775
K140D5 32 40 35 44 JE4937LDB-02 38 4 Mechanical 2.771 KA-184] ~~ 2250*900*1100 860
VOLTAGE
220/127V
POWERED BY RPM
Engine Specification | _______Sileptlype
=o EE TRC EES a
KI25D6 20 25 22 28 JE493DB-03 24 4 Mechanical 2.54 KA-184E  2050*850*1050 710
KI30D6 24 30 26 33 JE493DB-01 28 4 Mechanical 2.54 KA-184FS ~~ 2050*850*1050 725
KI35D6 28 35 31 39 JE493ZDB-03 34 4 Mechanical 2.54 KA-184G ~~ 2050*850%1050 775
K145D6 36 45 40 50 JE4937LDB-01 46 4 Mechanical 3.86 KA-184H  2250%900*1100 860
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 9
[|
Ao, | 9
mnt B= NERHULISESEY "3
SARTO mw. we
— - | en —— woe NO, 23011603
- um 202301 i .
= 20 -175KVA hE
Bl _KRzon: JERNRE CE/1S09001 a a
seen 171
Korg — ig
3 —— Be : B é
i I 5 —- ase sg | I |
fi: od ~
BT A\ | aE
— —— ET
—_— IE 30kvp e » |
— pd
NE
TT —— ee —
. ~~
IQ) P= : : @ --Tm T fon _|
| Ed v Tm
| ___Forklit Hole | | _Smartaep Controller J

## trang 10
JES
TTT
POWER SOLUTION
www.kotengenerator.com
® VOLTAGE
400/230V
a
T 1500
POWERED BY —
Engine Specification | ______ Silept ype 1
KR20D5 16 20 18 22 4YT23-20D 20 4 Mechanical 3.61 KA-184ES ~~ 2200*900*1150 725
KR25D5 20 25 22 28 N4100DS-30 30 4 Mechanical 3.61 KA-184FS ~~ 2200*900*1150 865
KR30D5 24 30 26 33 N4100DS-30 30 4 Mechanical 3.76 KA-184G ~~ 2200*900*1150 900
_ KR40DS 32 40 35 44 N41002DS-42 42 4 Mechanical 4.15 KA-184) 2300%900*1150 1000
KR50D5 40 50 44 55 N41052DS 56 4 Mechanical 4.15 KA-224D ~~ 2300*950*1300 1130
KR55D5 44 55 48 60 N41052DS 56 4 Mechanical 4.15 KA-224E  2450%950*1300 1230
KR60DS 48 60 53 66 N41052LDS 66 4 Mechanical 4.15 KA-224E  2450*1000*1300 1340
KR85D5 68 85 75 94 4RT55-88D 88 4 Mechanical 4.15 KA-224G ~~ 2600*1000*1300 1540
KR100DS 80 100 88 110 4RT55-110D 110 4 Mechanical 3.61 KA-274C ~~ 3000*1100*1500 1750
KR125D5 100 125 110 138 6RT80-132D 132 4 Mechanical 3.61 KA-274DM  3100%1100*1500 1900
KR160D5 128 160 140 175 6RT80-176DE 176 4 Mechanical 3.76 KA-274F  3200*1100*1680 1980
. =} . ( ] | . BB : | tL, f ol
FEE E [|] FEEFEEEE :
| l= 7. = oe IR lvls = 7 = 1 . 0
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 11
JES
“I~ IGEN
POWER SOLUTION
www.kotengeenerator.com
® VOLTAGE
220/127V
a
T 1800
POWERED BY —
Engine Specificatioh | ______ Silent Vpe
KR23D6 18 23 20 25 4YT23-20D 22 4 Mechanical 3.61 KA-184ES ~~ 2200*900*1150 725
KR30D6 24 30 26 33 N4100DS-30 33 4 Mechanical 3.61 KA-184FS ~~ 2200*900*1150 865
KR38D6 30 38 33 41 N4105DS-38 42 4 Mechanical 4.15 KA-184G ~~ 2300*900*1150 980
_ KR45D6 36 45 40 50 N4100ZDS-42 46 4 Mechanical 4.15 KA-184H  2300*900*1150 1000
KR60D6 48 60 53 66 N4105ZDS 62 4 Mechanical 4.15 KA-224D ~~ 2300*950*1300 1130
KR70D6 56 70 62 77 N4105ZLDS 73 4 Mechanical 4.15 KA-224E  2450%1000*1300 1340
KR90D6 72 90 80 100 4RT55-88D 97 4 Mechanical 4.15 KA-224G ~~ 2600%1000*1300 1540
KR115D6 92 115 100 125 4RT55-110D 121 4 Mechanical 3.61 KA-274C ~~ 3000*1100*1500 1750
KR140D6 112 140 120 150 6RT80-132D 145 4 Mechanical 3.76 KA-274DM  3200*1100*1680 1920
KR175D6 140 175 152 190 6RT80-176DE 194 4 Mechanical 3.76 KA-274FS ~~ 3200%1100*1680 1980
— a = TT o NEE
ITY Sol J —_ Cs . 0 1 TTT =
’ IT el AC = EV = AN FE -.
h 2 q . emt - o
h LJ ~ [| | | — 1OKVA He oo "
HH : . in - i
LL . a! In om— a =
| J af _— 3okva #7 oy
' . — Jo
\ g I : > ETI By
So, Lo Ca A Fa CT >
ed | PL -
A - Ti “
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 12
4
A A
[4 WED VUES N
SNERAIESEL GENE RHIURESEL Cm
) ull A il)
| 9 - 80KVA |
ii by N ) RE CE/IS09001 J a ny, TY
ol iN YANGDONG iB | i ny \!
a i = | | Lon = |g
Ik | sO «| —— = _—
2
. o AN og
— TT =r
pr 4
ee
To —
rN P= ya 0 TEE Fs fon _|
I <=" EEC o EI IE!
Forklift Hole | [Smartgen Controller |

## trang 13
| emmy
POWER SOLUTION
www.kotengenerator.com
VOLTAGE
YANGDONG 400/230V
1500
/A POWERED BY 30 | T | 5%
Engine Specification | _______Sileptlvpe™
KY9DS 7 9 8 10 YD380D 10 3 Mechanical 1.532 KA-164B  1900*860*1020 620
KY10D5 8 10 9 11 YD385D 11 3 Mechanical 1.532 KA-164B  1900*860*1020 620
KY13D5 10 13 11 14 YD480D 14 4 Mechanical 1.809 KA-164C ~~ 1900*860*1020 630
KY15D5 12 15 13 17 YND485D 17 4 Mechanical 2.156 KA-164D  2000*860*1020 710
KY20D5 16 20 18 22 YSD490D 21 4 Mechanical 2.543 KA-184ES ~~ 2000*860*1020 750
KY25D5 20 25 22 28 Y495D 27 4 Mechanical 2.977 KA-184FS ~~ 2100*860*1020 780
KY30D5 24 30 26 33 Y4100D 30 4 Mechanical 3.857 KA-184G ~~ 2200*910%1120 900
KY38D5 30 38 33 a1 Y4105D 38 4 Mechanical 41 KA-184H ~~ 2200%*910%*1120 930
KY40D5 32 40 35 44 Y41022D 40 4 Mechanical 3.857 KA-184)  2300*960%*1120 950
KY45D5 36 45 40 50 Y41027LD 48 4 Mechanical 3.857 KA-224D ~~ 2300*960%*1300 1000
KY50D5 40 50 44 55 Y4105ZLD 55 4 Electronic 4.1 KA-224D ~~ 2400*960*1300 1080
KY60DS 48 60 53 66 YD4EZLD 63 4 Electronic 41 KA-224E  2400%960*1300 1080
KY75D5 60 75 66 83 Y41102ZLD 80 4 Electronic 4.484 KA-224F  2600%960*1300 1160
. = B LI on NE [i = .
i, - . iE HEN - )
-_ m. ‘ Ba i M & :
oe CIR 7 cEnsosoot EL J N CZ © censosoot
. ix hd I . [
] li i EB LX EL
| [ or tat ; = o WESTIE a.
2 | a= 22 | he - oo SEesuEE
= z § | TE 3 ' i
8 ! “jis ]
£ ¥ I S id
= : H R io
xn) | LILZL3N POKVA : mM SES BoKvA
ull | EEE : 2 —
I « To BN — Jp
________§ VE
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 14
JES
TTT
POWER SOLUTION
www.kotengenerator.com
VOLTAGE
YANGDONG 220/127V
1800
/A POWERED BY B T lem
Engine Specificatiof | ______ Silent fVpe 1
KY13D6 10 13 11 14 YD385D 13 3 Mechanical 1.532 KA-164B  1900*860*1020 620
KY16D6 13 16 14 18 YD480D 17 4 Mechanical 1.809 KA-164C ~~ 1900*860*1020 630
KY20D6 16 20 18 22 YND485D 20 4 Mechanical 2.156 KA-164D  2000*860*1020 710
KY25D6 20 25 22 28 YSD490D 25 4 Mechanical 2.543 KA-184E  2000*860*1020 750
KY30D6 24 30 26 33 Y495D 30 4 Mechanical 2.977 KA-184FS ~~ 2100*860*1020 790
KY35D6 28 35 31 38 Y4100D 36 4 Mechanical 3.707 KA-184F  2200%910%1120 850
KY40D6 32 40 35 44 Y4102D 40 4 Mechanical 3.857 KA-184H  2200*910*1120 900
KY45D6 36 45 40 50 Y4105D 45 4 Mechanical 41 KA-184H  2200*910*1120 930
KY48D6 38 48 42 53 Y41022D 48 4 Mechanical 3.867 KA-184H  2300*960*1120 950
KY53D6 42 53 46 58 Y41022LD 53 4 Mechanical 3.857 KA-224C ~~ 2300%960%1300 1000
KY56D6 45 56 50 63 Y41052ZLD 60 4 Electronic 41 KA-224D  2400%960*1300 1080
KY70D6 56 70 62 77 YD4EZLD 68 4 Electronic 41 KA-224E  2400%960%1300 1080
KY80D6 64 80 70 88 Y4110ZLD 90 4 Electronic 4.484 KA-224F  2400%960*1300 1160
: =] ! t Ll . 8 : [ts . A
” : E [| : : " | |
| LL C=]
| l= Te = ce IR lvls = 7 = A |
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 15
he wr
Lal > ARE )
| | lid
Bo RYIIVER TN A 4
he PE SEMGENE RETOR SE IR =]
ut — eed v1 {TE Re <4 FTI Pr
: ~ kK Con JRA BOT RT ~-
EAN \G © 20-1500KVA [IETS
\ 11 | #i RN Nt mimi | ci i | NEES ACE FU AEE « SRE -
RTE a Rm NII es
LL ZDilmmelmmeeee co iy | |
: mE Elim. LF I
ge > | «+ .
Co 4d 3 Bho ~~
HEHE a g ERE
== bl
| 5
> > .
[3 .
ER
4 1 == b 3
r J me
- ed
Ea. Bn ~~
—— TH S| Na,
; Te LI a
Forklift Hole | [ ComAp Controller |

## trang 16
KO TEN POWER SILENT DIESEL GENSE | 20-80KVA
dn : Givimins —
ie @ Commins + Ladin 4
ws . 3 andi 3EEERE aut
Ed WB g |
50 KvA g
) Ee | m zZ 3
¥ x} os N <f = 50a fl PP
. EEIS05001 ee ___
ha - 4
—
en “= _ ur
100 KvA _ QUmMMmINS ee 8 100k | Ciiiins a
i - » > | «+
pi gm = - J 2
8 HH = Ee Hm :
Eo) EU S » iQ
Z gm ot — Ww 2 >.
J CFiE03007 . Lo CETrY— >
= = SE
- - EE — ——
KO [EN POWER SILENT DIESEL GENSE[ 500-1000KVA
=] — a " =
500 ka h mmm LUM n 500 kis | simmer MA f
a — | zzz=zzz <@mUMMINS pir EEE @mUMMINS Sa
fe _ HE -
LJ I “| . . | " « 3
a ., [=]
: o i m g
= a om | ts | io
m » 7
il” “a — “4 ah
= - =
T—)

## trang 17
www.kotengenerator.com POWER SOLUTION
VOLTAGE
a Powered ® 400/230V
<== © BY Cummins Bulan
Enzine Specification Silent lvpe |
mire ER IT 2 rar ee vm
KC20D5 16 20 18 22 483.9-G11 20 4 Electronic 39 PI 144D  2300%960*1300 850
KC25D5 20 25 22 28 4B3.9-G2 24 4 Electronic 39 PI 144E  2300*960*1300 900
KC30D5 24 30 26 33 4B3.9-G12 27 4 Electronic 39 PI 144G  2300%960*1300 980
KC40D5 32 40 35 44 4BT3.9-G2 36 4 Electronic 39 Pl 144) 2300*960*1300 1000
KC50D5 40 50 44 55 4BTA3.9-G2 50 4 Electronic 39 UCI 224D  2450*1000*1300 1130
KC56D5 45 56 48 60 4BTA3.9-G2 50 4 Electronic 3.9 UCI 224 2300*960*1300 1150
KC60DS 48 60 53 66 4BTA3.9-G2 58 4 Electronic 3.9 UCI 224E  2500*1000*1300 1150
KC73D5 58 73 64 80 4BTA3.9-G11 70 4 Electronic 39 UCI 224F  2500%1000*1300 1200
KC80D5 64 80 70 88 4BTA3.9-G11 70 4 Electronic 39 UCI 2246 2600*1000*1300 1200
KC100D5 80 100 88 110 6BT5.9-G2 96 6 Electronic 59 UCI 274C  2900%1100*1500 1550
KC120D5 96 120 105 132 6BTA5.9-G2 106 6 Electronic 59 UCI 274D 290011001500 1600
KC125D5 100 125 110 138 6BTAAS 9-G2 120 6 Electronic 59 UCI 274D  3100%1100*1500 1600
KC138D5 110 138 120 150 6BTAA5.9-G2 120 6 Electronic 59 UCI 274 3100*1100*1500 1750
KC150D5 120 150 132 165  6BTAA5.9-G12 140 6 Electronic 59 UCI 274F  3100*1100*1500 1800
KC180D5 144 180 160 200 6CTA8.3-G2 163 6 Electronic 8.3 UCI 274G ~~ 3300*1130%1700 2350
KC20005 160 200 176 220 6CTAA8.3-G2 183 6 Electronic 8.3 UCI 274H  3300*1130*1700 2400
KC225D5 180 225 200 250 6LTAAB.9-G2 220 6 Electronic 8.9 UCDI 274) 3600*1300*1900 2600
KC250D5 200 250 220 275 6LTAAS.9-G2 220 6 Electronic 8.9 UCDI 274K 3600*1300*1900 2650
KC250D5 200 250 220 275 6LTAA8.9-G3 230 6 Electronic 8.9 UCDI 274K 3600*1300*1900 2750
KC275D5 220 275 240 300 6LTAAY.5-G3 250 6 Electronic 9.5 HCI 444C  3900%1500*2100 2800
KC300D5 240 300 264 330 6LTAAY.5-G1 290 6 Electronic 9.5 HCl 444D  3900*1500*2100 2850
KC318D5 254 318 280 350 6LTAAY 5-G1 290 6 Electronic 9.5 HCl 444D  3900*1500*2100 2850
KC375D5 300 375 330 413 6ZTAA13-G3 340 6 Electronic 13 HCI 444FS  4400*1800%2250 4300
KC400D5 320 400 360 450 6ZTAA13-G2 390 6 Electronic 13 HCI 444F  4400%1800*2250 4500
KC425D5 340 425 374 467.5  6ZTAAI3-G2 390 6 Electronic 13 HCI 544C  4400*1800*2250 4500
KC438D5 350 438 384 480 6ZTAAL3-G4 400 6 Electronic 13 HCI 544C  4400*1800%2250 4500
KC450D5 360 450 400 500 QS713-G5 411 6 ECU 13 HCI 544C  4400%1800*2250 4600
KC500D5 400 500 440 550 Q5713-G3 450 6 ECU 13 HCI 544C  4400%1800*2250 4650
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. Illustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 18
“2 IGEN
www.kotengenerator.com POWER SOLUTION
VOLTAGE

a Powered ® 400/230V

<== © By Cummins BuiER0

Ensine Specification | _______Silept ype

KC250D5 200 250 220 275 NT855-GA 231 6 Electronic 14 KA-274K ~~ 4300%1400*2150 3600
KC275D5 220 275 240 300 NTA855-G1A 261 6 Electronic 14 KA-434D  4300*1400%*2150 3700
KC313D5 250 313 280 350 NTA855-G1B 284 6 Electronic 14 KA-434DM  4300*1400*2150 3700
KC350D5 ~~ 280 350 308 385 NTA855-G4 317 6 Electronic 14 KA-434E  4300%1400*2150 3700
KC375D5 300 375 330 413 NTAA855-G7 343 6 Electronic 14 KA-434EM  4300*1400*2150 3750
KC400D5 ~~ 320 400 360 450 NTAA855-G7A 369 6 Electronic 14 KA-434F  4300%1400*2150 3800
KC4a50D5 ~~ 360 450 400 500 KTA19-G3 403 6 Electronic 19 KA-534C  4300*1400*2150 5500
KC500D5 ~~ 400 500 440 550 KTA19-G3A 448 6 Electronic 19 KA-534C  4300%1400*2150 5600
KC500D5 ~~ 400 500 440 550 KTA19-G4 448 6 Electronic 19 KA-534C  4300%1400*2150 5600
KC525D5 ~~ 420 525 480 600 KTAA19-G5 470 6 Electronic 19 KA-534D  4300*1400*2150 5800
KC550D5 ~~ 440 550 500 625 KTA19-G8 522 6 Electronic 19 KA-534D  4300*1400%*2150 6000
KC575D5 ~~ 460 575 520 650 KTAA19-G6 522 6 Electronic 19 KA-534ES ~~ 4300%1400*2150 6300
KC625D5 500 625 550 688 KTAA19-G6A 555 6 Electronic 19 KA-534EM  4300*1400%2150 6310
KC650D5 ~~ 520 650 570 713 QSK19-G4 574 6 ECU 19 KA-534F  4300%1400*2150 6400
KC675D5 540 675 600 750 QSK19-G11 606 6 ECU 19 KA-534F  4300*1400*2150 6430
KC725D5 580 725 640 800 KT38-GA 647 12 Electronic 38 KA-634B  6200%*2200*2550 9500
KC750D5 600 750 660 825 KTA38-G2 664 12 Electronic 38 KA-634B  6200%2200*2550 9530
KC800D5 ~~ 640 800 704 880 KTA38-G2B 711 12 Electronic 38 KA-634C  6200%2200*2550 9800
KCo10D5 ~~ 728 910 800 1000 KTA38-G2A 813 12 Electronic 38 KA-634D  6200%2200*2550 9800
KC1000D5 800 1000 880 1100 KTA38-G5 881 12 Electronic 38 KA-634E  6200*2200*2550 10000
KC1125D5 ~~ 900 1125 1000 1250 KTA38-G9 991 12 Electronic 38 KA-634F  6200%2200*2550 10250
KC1250D5 1000 1250 1100 1375 KTA50-G3 1097 16 Electronic 50 KA-634G ~~ 40GP CONTAINER 16850
KC1375D5 1100 1375 1200 1500 KTA50-G8 1200 16 Electronic 50 KA-734B  40GP CONTAINER ~~ 17300
KC1500D5 1200 1500 1320 1650 KTA50-GS8 1287 16 Electronic 50 KA-734C ~~ 40GP CONTAINER ~~ 17500
KC132005 1320 1650 1440 1800 KTA50-G15 1656 16 Electronic 50 KA-734D  40GP CONTAINER ~~ 18670
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. Illustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 19
www.kotengenerator.com POWER SOLUTION
VOLTAGE
a Powered ® Bi
1
<_. By Cummins BRES0
Engine Specificatiof | _______Silent [ype
ETAT ETRE i ei
KC25D6 20 25 22 28 4B3.9-G11 23 4 Electronic 3.9 KA-184E  2100*960*1300 850
KC34D6 27 34 30 37 4B3.9-G2 30 4 Electronic 3.9 KA-184F  2100*960%1300 900
KC38D6 30 38 32 40 4B3.9-G12 33 4 Electronic 3.9 KA-184G ~~ 2100*960*1300 950
KC45D6 36 45 40 50 4BT3.9-G2 40 4 Electronic 3.9 KA-184H  2300*960*1400 1150
KC68D6 54 68 60 75 4BTA3.9-G2 60 4 Electronic 3.9 KA-224E  2300*960*1400 1220
kc7s06 | 60 75 66 83 4BTA3.9-G2/58 67 4 Electronic 3.9 KA-224F ~~ 2300*960*1400 1220
KC90D6 72 90 80 100 4BTA3.9-G11 80 4 Electronic 3.9 KA-224G ~~ 2400*960*1400 1260
KC113D6 90 113 100 125 6BT5.9-G2 100 6 Electronic 59 KA-274C  3000%1100*1680 1570
KC125D6 100 125 110 138 6BT5.9-G2 115 6 Electronic 5.9 KA-274DS ~~ 3000*1100*1680 1590
KC138D6 110 138 120 150 6BTA5.9-G2 120 6 Electronic 5.9 KA-274D  3000*1100*1680 1650
KC150D6 120 150 132 165 6BTAAS.9-G2 132 6 Electronic 5.9 KA-274DM ~~ 3000*1100*1680 1750
KC168D6 134 168 148 185 6BTAAS .9-G12 150 6 Electronic 5.9 KA-274E  3000*1100*1680 1750
KC190D6 152 190 168 210 6CTA8.3-G2 170 6 Electronic 83 KA-274F  3500%1260*1900 2300
KC210D6 168 210 184 230 6CTAA8.3-G2 190 6 Electronic 8.3 KA-274G ~~ 3500%1260*1900 2300
KC263D6 210 263 232 290 6LTAAS.9-G2 235 6 Electronic 8.9 KA-274] ~~ 3700%1260*2150 2600
KC280D6 224 280 246 308 6LTAAS.9-G3 255 6 Electronic 8.9 KA-274) ~~ 3700*1260%*2150 2730
KC300D6 240 300 264 330 6LTAAS.5-G3 265 6 Electronic 9.5 KA-274K ~~ 3700%1260*2150 2850
KC315D6 252 315 276 345 6LTAA9.5-G1 280 6 Electronic 9.5 KA-434D  3700%1260*2150 2930
KC375D6 300 375 330 413 6ZTAA13-G3 340 6 Electronic 13 KA-434DM  4500*1700*2230 4300
KCa38D6 350 438 384 480 62TAA13-G2 390 6 Electronic 13 KA-434EM  4500%1700*2230 4500
KC450D6 360 450 400 500 67TAA13-G4 400 6 Electronic 13 KA-434EM  4500*1700%2230 4500
KC500D6 400 500 440 550 Q5213-G3 450 6 Electronic 13 KA-434FM  4500%1700%2230 4570
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 20
www.kotengenerator.com POWER SOLUTION
VOLTAGE
a Powered ® Bi
1
Engine Specification | _______ Silent ype

wr A rar ce:
KC250D6 200 250 220 275 NT855-GA 234 6 Electronic 14 KA-274H ~~ 4300*1400*2150 3600
KC323D6 258 323 284 355 NTA855-G1 287 6 Electronic 14 KA-434D  4300*1400%2150 3700
KC350D6 280 350 308 385 NTA855-G1B 313 6 Electronic 14 KA-434D  4300%1400%*2150 3700
KC400D6 320 400 352 440 NTA855-G3 358 6 Electronic 14 KA-434E  4300*1400*2150 3700
KC438D6 350 438 384 480 KTA19-G2 392 6 Electronic 19 KA-434EM  4700*1900%2150 5500
KC520D6 416 520 456 570 KTA19-G3 463 6 Electronic 19 KA-434FM  4700*1900%*2150 5500

| KCSS0D6 440 550 480 600 KTA19-G3A 507 6 Electronic 19 KA-534C  4700%1900*2150 5500
KC563D6 450 563 500 625 KTA19-G4 507 6 Electronic 19 KA-534D  4700%1900*2150 5700
KC594D6 475 594 520 650 KTAA19-G5 533 6 Electronic 19 KA-534D  5000*1900*2150 6000
KC625D6 500 625 560 700 QSK19-G4 559 6 ECU 19 KA-534ES ~~ 5000*1900*2150 6200
KC675D6 540 675 600 750 KTAA19-G6A 604 6 Electronic 19 KA-534ES ~~ 5000*1900*2150 6300
KC775D6 620 775 680 850 KT38-G 679 12 Electronic 38 KA-534F  6200*2200*2550 9500
KC875D6 700 875 760 950 KTA38-G1 769 12 Electronic 38 KA-634B  6200%2200*2550 9500
KC906D6 725 906 800 1000 KTA38-G2 809 12 Electronic 38 KA-634C  6200%2200*2550 9500
KC938D6 750 938 825 1030 KTA38-G28B 830 12 Electronic 38 KA-634C  6200%2200*2550 9500
KC1000D6 800 1000 880 1100 KTA38-G2A 915 12 Electronic 38 KA-634D  6200%2200*2550 9500
KC1125D6 900 1125 960 1200 KTA38-G4 1007 12 Electronic 38 KA-634E  6200%*2200*2550 9500
KC1250D6 1000 1250 1100 1375 KTA38-G9 1109 12 Electronic 38 KA-634F  6200%2200*2550 9500
KC1375D6 1100 1375 1200 1500 KTA50-G3 1220 12 Electronic 50 KA-634G ~~ 40GP CONTAINER ~~ 17300
KC1575D6 1260 1575 1380 1725 KTA50-G9 1384 12 Electronic 50 KA-734B  40GP CONTAINER ~~ 17500

ao dad] Qe DED
== ¢ "@ ‘=m m= — rr — — CEE EC
= = ° om CR = = CI

i— ~~, k | I (I d li il N [1ril. Nl 1 J
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.

Weights and dimensions based on standard products. lllustrations may include optional equipment.

Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 21
“17 IGEN
www.kotengenerator.com POWER SOLUTION
® VOLTAGE

WEIL HANI fl

Buz

POWERED BY RPM
Engine Specification | ______Silept ype

KW100D5 80 100 28 110 ~~ WP4.1D100E200 90 4 Electronic 41 KA-274C  2900*1100*1500 1200
KW125D5 100 125 110 138 WP6D132E200 120 6 Electronic 6.75 KA-274DM ~~ 3100*1100*1500 1600
KW150D5 120 150 132 165 WP6D152E200 138 6 Electronic 6.75 KA-274FS ~~ 3100*1100%*1500 1800
KW170D5 136 170 150 187 WP6D167E200 150 6 Electronic 6.75 KA-274G ~~ 3600*1300%1900 2450
KW200D5 160 200 176 220 WP10D200E200 182 6 Electronic 9.7 KA-274H  3600%1300%1900 2560
KW230D5 ~~ 184 230 202 253 WP10D238E200 216 6 Electronic 9.7 KA-274) ~~ 3600%1300*1900 2600
KW250D5 ~~ 200 250 220 275 WP10D264E200 240 6 Electronic 9.7 KA-274K ~~ 3600*1300*1900 2650
KW313D5 250 313 275 344 WP10D320E200 291 6 Electronic 9.7 KA-434DM  3900%1500*2100 2850
KW375D5 300 375 330 413 WP13D385E200 350 6 Electronic 12.5 KA-434EM  4400*1800*2250 3800
KW400D5 320 400 360 450 WP13D405E200 368 6 Electronic 12.5 KA-434F  4400*1800%*2250 4000
Kw438D5 350 438 384 480 WP13D440E310 392 6 ECU 12.5 KA-434FM  4400*1800*2250 5500
KW500D5 400 500 440 550 WP13D490E310 450 6 ECU 12.5 KA-534C  4400*1800*2250 5600
KW575D5 460 575 506 633 6M33D572E200 520 6 Electronic 19.6 KA-534ES ~~ 5800%2200%2550 6300
KW650D5 520 650 572 715 6M33D633E200 575 6 Electronic 19.6 KA-534F  5800%2200*2550 6400
KW675D5 540 675 594 743 6M33D670E200 610 6 Electronic 19.6 KA-534F  5800*2200*2550 6500
KW800D5 ~~ 640 800 704 880  12M26D792E200 720 V12 Electronic 31.8 KA-634C 20FT 9500
KW900D5 720 900 792 990  12M26D902E200 820 V12 Electronic 31.8 KA-634D 20FT 9800
KW1000D5 800 1000 880 1100  12M26D968E200 880 V12 Electronic 31.8 KA-634E 20FT 10000
KW1125D5 900 1125 990 1238 12M33D1108E200 1007 V12 Electronic 39.2 KA-634F 40HQ 13500
KW1250D5 1000 1250 1100 1375 12M33D1210E200 1100 V12 Electronic 39.2 KA-634G 40HQ 18250
KW1375D5 1100 1375 1210 1513  12M33D1320E200 1200 V12 Electronic 39.2 KA-7348 40HQ 18900
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 22
| emmy
POWER SOLUTION
www.kotengenerator.com
® VOLTAGE
WEIL HANI pki
T 1800
POWERED BY RPM
Engine Specification | ______ Silept IVpe
Kw125D6 100 125 110 138 WP6D132E201 120 6 Electronic 6.75 KA-274DS ~~ 3100*1100*1500 1600
Kw150D6 120 150 132 165 WP6D158E201 144 6 Electronic 6.75 KA-274DM ~~ 3100*1100*1500 1800
Kw170D6 136 170 150 187 WP6D180E201 164 6 Electronic 6.75 KA-274E  3600*1300%1900 2450
Kw225D6 180 225 200 250  WP10D238E201 216 6 Electronic 9.7 KA-274GM  3900*1500%2100 2560
KW250D6 200 250 220 275 ~~ WP10D264E201 240 6 Electronic 9.7 KA-274H  3900*1500%2100 2600
KW375D6 300 375 330 413 WP13D385E201 350 6 Electronic 12.5 KA-434DM  4400%1800%2250 3800
KW650D6 520 650 572 715 6M33D633E201 575 6 Electronic 19.6 KA-534ES ~~ 5800*2200%2550 6300
KW900D6 720 900 792 990  12M26D902E201 820 V12 Electronic 31.8 KA-634C 20FT 6500
KW1000D6 800 1000 880 1100  12M26D1012E201 920 V12 Electronic 31.8 KA-634D 20FT 9800
KW1250D6 1000 1250 1100 1375 12M33D1265E201 1150 V12 Electronic 31.8 KA-634F 40HQ 10000
Kw1750D6 1400 1750 1540 1925 16M33D1680E311 1530 V16 ECU 52.3 KA-734C 40HQ 18900
Kw1875D6 1500 1875 1650 2063 16M33D1785E311 1625 V16 ECU 52.3 KA-734D 40HQ 19200
1 wv
a fi N mom H I.
| - i TB : | | — S i £
ry | | _ Bo 41 > 2
I tl EE TE RE ol | B =m 20)
== == pe Ind |g I m
= =- oo =
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 23
www.kotengenerator.com POWER SOLUTION
VOLTAGE
Powered by ® 400/230V
<> SDEC BuiER0
RPM
Engine Specification | _______Sileptfype |
wm TR = sir ra rm
KS100D5 80 100 88 110 4HTAA43-G21 95 4 Electronic 43 KA-274C  2650%1100*1500 1200
KS125D5 100 125 110 138 4HTAA4.3-G22 120 4 Electronic 43 KA-274DM  2900*1100*1500 1700
KS150D5 120 150 132 165 6HTAA6.5-G22 140 6 Electronic 6.5 KA-274FS ~~ 3100%1100*1500 1750
KS200D5 160 200 176 220 6DTAA8.9-G21 185 6 Electronic 8.9 KA-274H  3600%1300*1900 2650
KS225D5 180 225 200 250 6DTAA8.9-G24 208 6 Electronic 8.9 KA-274) ~~ 3600*1300*1900 2700
KS250D5 200 250 220 275 6DTAAB.9-G23 230 6 Electronic 8.9 KA-274K ~~ 3600*1300*1900 2800
KS313D5 250 313 275 344  6ETAA11.8-G22 280 6 Electronic 11.8 KA-434DM  3900*1500*2100 2850
KS350D5 280 350 308 385  6ETAA11.8-G21 307 6 Electronic 11.8 KA-434E  3900%1500*2100 4300
KS375D5 300 375 330 413 6ETAA12.8-G22 339 6 Electronic 12.8 KA-434EM ~~ 4400*1800*2250 4350
KS400D5 320 400 360 450  6ETAA12.8-G21 368 6 Electronic 12.8 KA-434F  4400%1800*2250 4500
KS438D5 350 438 385 481  6ETAA12.8-G31 401 6 ECU 12.8 KA-434FM  4400*1800*2250 4550
KS500D5 400 500 440 550  6ETAA12.8-G310 450 6 ECU 12.8 KA-534C  4400*1800*2250 4650
VOLTAGE
Powered by ® 220/127V
S SDEC Buon
RPM
Engine Specification | _______SileptfVpe |
| Genset Lo BRE et i NS Engine | 0 [Displacement | Chinese | ____ Dim ______|
wm HO TR sr ra Cr
KS110D6 88 110 96 120 4HTAA4.3-G21 105 4 Electronic 43 KA-274C ~~ 2650*1100*1500 1200
KS125D6 100 125 110 138 4HTAA4.3-G23 120 4 Electronic 43 KA-274DS ~~ 2900*1100*1500 1650
KS150D6 120 150 132 165 6HTAAG.5-G21 136 6 Electronic 6.5 KA-274DM  3100*1100*1500 1700
KS160D6 128 160 141 176 ~~ 6HTAA6.5-G22 150 6 Electronic 6.5 KA-274E  3100%1100*1500 1750
KS20006 160 200 176 220 6HTAAG.5-G23 180 6 Electronic 6.5 KA-274G ~~ 3600%1300*1900 2650
KS228D6 182 228 200 250  6DTAA8.9-G21 205 6 Electronic 8.9 KA-274GM ~~ 3600*1300*1900 2700
KS250D6 200 250 220 275 6DTAAS.9-G24 228 6 Electronic 8.9 KA-274H  3900*1500%2100 2800
KS275D6 220 275 242 303 6DTAAR.9-G23 255 6 Electronic 8.9 KA-274) ~~ 3900*1500%2100 2850
KS350D6 280 350 308 385  6ETAA11.8-G22 307 6 Electronic 11.8 KA-434D  4400%1800*2250 4250
KS375D6 300 375 330 413 6ETAA12.8-G22 339 6 ECU 12.8 KA-434DM  4400*1800*2250 4300
KS400D6 320 400 352 440  6ETAA12.8-G21 368 6 ECU 12.8 KA-434E  4400%1800*2250 4350
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 24
<= IGEN
www.kotengenerator.com POWER SOLUTION
J—
—_— ® VOLTAGE
N 4 1 ©) 400/230V
Cal Bulan
POWERED BY
Engine Specification | _______SileptfVpe
me TT = rag rr
KY90D5 72 90 80 100 LRAM3L-D 86 4 Mechanical 475 KA-274C  2650%*1050*1400 1530
KY100D5 80 100 88 110 LR6A3Z-D 92 6 Mechanical 6.49 KA-274C  3100*1100%1800 1700
KY125D5 100 125 110 138 LR6A3L-D 110 6 Electronic 6.49 KA-274DM  3100%1100*1800 1750
KY150D5 ~~ 120 150 132 165 LR6B3L-D 138 6 Electronic 6.87 KA-274FS ~~ 3200*1100*1800 1780
KY170D5 ~~ 136 170 150 187 LR6M3L-D 155 6 Electronic 7.13 KA-274G ~~ 3200%1100*1800 1800
KY200D5 160 200 176 220 YM6H4L-D 186 6 Electronic 8.822 KA-274H  3800*1300*1900 2400
KY225D5 180 225 200 250 YM6HALF-D 206 6 Electronic 8.822 KA-274) ~~ 3800%1300*1900 2580
KY250D5 200 250 220 275 YM6S4L-D 220 6 Electronic 9.726 KA-274K ~~ 3800*1300*1900 2600
KY313D5 250 313 275 344 YM6S9L-D 290 6 Electronic 11.596 KA-434DM  4000%1600*2000 3700
KY375D5 300 375 330 413 YM6SOLF-D 350 6 Electronic 11.596 KA-434EM  4200*1700*2000 3750
KY400D5 ~~ 320 400 360 450 YMB6SOLF-D 370 6 Electronic 11.596 KA-434F  4200%1700*2000 3800
J—
J ® VOLTAGE
SN & 3 220/127V
Cie
— Bua
POWERED BY
Engine Specification | _______SileptfVpe
mm TT = rag Te rr
KY100D6 80 100 88 110 LRAM3L-D 90 4 Mechanical 475 KA-224G  2650*1050*1400 1500
KY110D6 88 110 9% 120 LRAM3L-DA 95 4 Mechanical 475 KA-274C  2650*1050%1400 1550
KY135D6 108 135 120 150 LR6A3L-D 120 6 Electronic 6.49 KA-274D  2900%1100*1500 1750
KY160D6 128 160 140 175 LR6B3L-D 145 6 Electronic 6.87 KA-274E  3100%1100*1500 1780
KY175D6 140 175 152 190 LR6M3L-D 150 6 Electronic 7.13 KA-274FS ~~ 3300%1130*1700 1800
KY220D06 176 220 192 240 YM6H4L-D 195 6 Electronic 8.822 KA-274G ~~ 3300%1130*1700 2400
KY240D6 192 240 212 265 YM6HALF-D 215 6 Electronic 8.822 KA-274H  3600%1300*1900 2450
KY270D6 216 270 240 300 YM6S4L-D 240 6 Electronic 9.726 KA-274)  3600*1300%1900 2550
KY300D6 240 300 264 330 YM6S4LF-D 270 6 Electronic 9.726 KA-274K ~~ 3900*1500*2100 2600
KY350D6 280 350 308 385 YM6S9L-D 315 6 Electronic 11.596 KA-434D  4400*1800%2250 3650
KY375D6 300 375 330 413 YM6S9L-DB 340 6 Electronic 11.596 KA-434DM  4400*1800%2250 3700
Ambient conditions of reference according to ISO 8528-1:2018 normative: 1000 mbar, 252C, 30% relative humidity.
Weights and dimensions based on standard products. lllustrations may include optional equipment.
Technical data described in this catalogue correspond to the available information at the moment of printing.

## trang 25
Cm: _

a oF = rt a- TTT ENR
<3 - —— co
ow 8 - 2500KVA
4

WW | Noam — TIT

i Wo = ws —
KAHEBAISerjes] KAD AES er jes]

## trang 26
Seu TEN]; Lg ND
Cae 2 7 ee RACE LE
Eamay UT 4 LEE Ck ems
7 PEt 1 LT 4
= Laks 0 UREN
pT R08 - Palle /
A FA p LG Wie rhe §A825k
i TIRE =
Tait a ae A
TONEY (Aer — ~~ ACR AT

## trang 27
| em
<= IGEN
POWER SOLUTION
www.kote ngenerator.com
BOHz _1500r/mN BOHz _1300r/mi}
[380 1 200 [415 | 440 | Ale [440 | 460 [480 |
19 | 200 [208 | 220 | 208 [ 220 | 230 | 240 |
220 | 230 [| 240 | 254 | 240 [| 254 | 26 | 2/7 |
Rated Capacity(KVA) 8.1 8.1 8.1 8.1 9.6 10.2 10.2 10.2
KA-164A
Rated Output(KW) 6.5 6.5 6.5 6.5 7.7 8.2 8.2 8.2
Rated Capacity(KVA) 11 1 11 11 13 13.8 13.8 13.8
KA-164B
Rated Output(KW) 8.8 8.8 8.8 8.8 10.4 11 11 1
Rated Capacity(KVA) 13.5 13.5 13.5 13.5 16 16.9 16.9 16.9
KA-164C
Rated Output(KW) 10.8 10.8 10.8 10.8 12.8 13.5 13.5 13.5
Rated Capacity(KVA) 16 16 16 16 18.9 20 20 20
KA-164D
Rated Output(KW) 12.8 12.8 12.8 12.8 15.1 16 16 16
Rated Capacity(KVA) 20 20 20 16.5 21 22.5 22.5 22.5
KA-184ES
Rated Output(KW) 16 16 16 13.2 16.8 18 18 18
Rated Capacity(KVA) 22.5 22.5 22.5 22.5 27.5 28.8 28.8 30.3
KA-184E
Rated Output(KW) 18 18 18 18 22 23 23 24
Rated Capacity(KVA) 25 25 25 20 30 31.3 31.3 32.5
KA-184FS
Rated Output{KW) 20 20 20 16 24 25 25 26
Rated Capacity(KVA) 27.5 27.5 27.5 27.5 32.5 34.4 34.4 35
KA-184F
Rated Output(KW) 22 2 2 22 26 27.5 27.5 28
Rated Capacity(KVA) 31.3 31.3 31.3 31.3 35 37.5 37.5 37.5
KA-184G
Rated Output{KW) 25 25 25 25 28 30 30 30
Rated Capacity(KVA) 37.5 37.5 37.5 32.5 44.3 46.9 46.9 46.9
KA-184H
Rated Output(KW) 30 30 30 26 35.4 37.5 37.5 37.5
Rated Capacity(KVA) 40 42.5 40 35 47.3 50.0 50.0 50
KA-184)
Rated Output{KW) 32 34 32 28 37.8 40 40 40
Rated Capacity(KVA) 42.5 42.5 42.5 30 50 52.5 52.5 55
KA-224C
Rated Output(KW) 34 34 34 24 40 a a2 44
Rated Capacity(KVA) 50 50 50 37.5 60 62.5 62.5 65
KA-224D
Rated Output(KW) 40 40 40 30 48 50 50 52
Rated Capacity(KVA) 60 60 60 45 67.5 70 71.3 75
KA-224E
Rated Output(KW) 48 48 48 36 54 56 58 60
Rated Capacity({KVA) 72.5 72.5 72.5 55 83.8 87.5 87.5 93.8
KA-224F
Rated Output(KW) 58 58 58 44 67 70 70 75
Rated Capacity(KVA) 85 85 85 75 93.8 97.5 100 103.8
KA-224G
Rated Output(KW) 68 68 68 60 75 78 80 83
1. Under the following conditions, the generator could run continuously at the rated voltage:Ambient temperature << 40C,
altitude << 1000m, relative air humidity << 90%.
2. According to the user's need, we also can make other voltage range.
3. When ordering products model for further information, please click here to find our product model definition table.

## trang 28
LTTE
POWER SOLUTION
WWW. kotengenerator.com
EOHz 1500r/mis B0Hz 1800r/miN
380 | 400 [415 [| 440 | die | 440 [| 460 | 480 |
1% | 200 [208 [| 220 | 208 | 220 [| 230 | 240 |
| ___ 220 | 230 [240 [| 254 | 240 | 254 | 266 | 2/7 |
Rated Capacity(KVA) 100 100 100 / 113 118 118 125
KA-274C
Rated Output(KW) 80 80 80 / 90 94 94 100
Rated Capacity(KVA) 114 112.5 112.5 / 126.3 131.3 131.3 140
KA-274DS
Rated Output(KW) 88 90 90 / 101 105 105 112
Rated Capacity(KVA) 114 120 120 / 131 138 118 146.3
KA-274D
Rated Output(KW) 91.2 9% 96 / 105 110 110 117
Rated Capacity(KVA) 125 125 125 / 126.3 131.3 131.3 140
KA-274DM
Rated Output(KW) 100 100 100 / 101 105 105 112
Rated Capacity(KVA) 140 140 140 / 160 168 168 178.8
KA-274€
Rated Output(KW) 112 112 112 / 128 134 134 143
Rated Capacity(KVA) 150 150 150 / 168.8 176.3 176.3 187.5
KA-274FS
Rated Output(KW) 120 120 120 / 135 141 141 150
KA274F Rated Capacity(KVA) 160 160 160 / 181.3 190.0 190.0 206.3
Rated Output(KW) 128 128 128 / 145 152 152 165
KA.2746 Rated Capacity(KVA) 181.3 182.5 182.5 / 205 218.8 218.8 231.3
Rated Output(KW) 145 146 146 / 164 175 175 185
Rated Capacity(KVA) 187.5 187.5 187.5 / 222.5 228.8 228.8 237.5
KA-274GM
Rated Output{KW) 150 150 150 / 178 183 183 190
Rated Capacity(KVA) 200 200 200 / 238 245.0 245.0 255.0
KA-274H
Rated Output(KW) 160 160 160 / 190 196 196 204
(A274) Rated Capacity(KVA) 230 230 230 / 268.8 281.3 293.8 300.0
Rated Output(KW) 184 184 184 / 215 225 235 240
KA. 278K Rated Capacity(KVA) 250 250 250 / 291 298.8 312.5 312.5
Rated Output(KW) 200 200 200 / 233 239 250 250
KA-434C Rated Capacity(KVA) 250 250 250 250 287.5 300.0 315.0 315.0
Rated Output{KW) 200 200 200 200 230 240 252 252
KA.434D Rated Capacity(KVA) 300 300 300 290 344 360.0 375.0 375.0
Rated Output(KW) 240 240 240 232 275 288 300 300
Rated Capacity(KVA) 312.5 312.5 312.5 307.5 356.3 373.8 388.8 388.8
KA-434DM
Rated Output(KW) 250 250 250 246 285 299 311 311
KA.434E Rated Capacity(KVA) 350 350 350 350 400 420.0 440.0 440.0
Rated Output(KW) 280 280 280 280 320 336 352 352
1. Under the following conditions, the generator could run continuously at the rated voltage:Ambient temperature << 40C,
altitude << 1000m, relative air humidity << 90%.
2. According to the user's need, we also can make other voltage range.
3. When ordering products model for further information, please click here to find our product model definition table.

## trang 29
<= IGEN
WWW. kotengenerator.com POWER SOLUTION
EOHz _1500r/miN SOHz _1800r/mil
380 | 400 [415 [| 440 | die | 440 [| 460 | 480 |
1% | 200 [208 [| 220 | 208 | 220 [| 230 | 240 |
| ___ 220 | 230 [| 240 [| 254 | 240 | 254 | 266 | 2/7 |
KA434EM Rated Capacity(KVA) 375 375 375 375 426.3 447.5 468.8 468.8
Rated Output(KW) 300 300 300 300 341 358 375 375
(A434 Rated Capacity(KVA) 400 400 400 400 455 480.0 500.0 500.0
Rated Output(KW) 320 320 320 320 364 384 400 400
KA434FM Rated Capacity(KVA) 437.5 437.5 437.5 437.5 493.8 520.0 541.3 541.3
Rated Output{KW) 350 350 350 350 395 416 433 433
KA-534C Rated Capacity(KVA) 455 500 455 450 525 550.0 581.3 593.8
Rated Output(KW) 364 400 364 360 420 440 465 475
KA534D Rated Capacity(KVA) 500 550 500 500 575.0 593.8 625.0 643.8
Rated Output(KW) 400 440 400 400 460 475 500 515
KA-S34ES Rated Capacity(KVA) 538 575 575 575 661 682.5 718.8 740.0
Rated Output(KW) 430 460 460 460 529 546 575 592
KA534D Rated Capacity({KVA) 500 550 500 500 575.0 593.8 625.0 643.8
Rated Output{KW) 400 440 400 400 460 475 500 515
CA 534ES Rated Capacity(KVA) 538 575 575 575 661 682.5 718.8 740.0
Rated Output(KW) 430 460 460 460 529 546 575 592
KA-534E Rated Capacity(KVA) 600 610 600 600 681.3 712.5 731.3 750.0
Rated Output(KW) 480 488 480 480 545 570 585 600
KAS34EM Rated Capacity(KVA) 625 625 625 688 688 718.8 737.5 762.5
Rated Output(KW) 500 500 500 550 550 575 590 610
KA-534F Rated Capacity(KVA) 670 670 670 650 737.5 775.0 800.0 825.0
Rated Output{KW) 536 536 536 520 590 620 640 660
KA-634B Rated Capacity(KVA) 710 750 750 / 810 855.0 895.0 937.5
Rated Output(KW) 568 600 600 / 648 684 716 750
KA 634C Rated Capacity(KVA) 760 800 800 / 865.0 916.3 957.5 1000.0
Rated Output{KW) 608 640 640 / 692 733 766 800
KA-634D Rated Capacity(KVA) 865 910 910 / 986 1042.5 1090.0 1137.5
Rated Output(KW) 692 728 728 / 789 834 872 910
KA 634E Rated Capacity(KVA) 950 1000 1000 / 1082.5 1145.0 1197.5 1250.0
Rated Output(KW) 760 800 800 / 866 916 958 1000
KA 634F Rated Capacity(KVA) 1100 1150 1150 / 1275 1337.5 1387.5 1437.5
Rated Output(KW) 880 920 920 / 1020 1070 1110 1150
1. Under the following conditions, the generator could run continuously at the rated voltage:Ambient temperature << 40C,
altitude << 1000m, relative air humidity << 90%.
2. According to the user's need, we also can make other voltage range.
3. When ordering products model for further information, please click here to find our product model definition table.

## trang 30
| em
<= IGEN
POWER SOLUTION
WWW. kotengenerator.com
bOHz __1500/miN BOHz _1300r/mif}
380 [400 [| 415 [| 440 [| 416 [| 440 [| 460 | 480 |
1% [200 [| 208 [| 220 [| 208 [| 220 | 230 | 240 |
220 [| 230 [| 240 | 254 [| 240 [| 254 | 266 [| 2/7 |
KA634G Rated Capacity(KVA) 1235 1300 1300 / 1425.0 1500.0 1562.5 1625.0
Rated Output(KW) 988 1040 1040 / 1140 1200 1250 1300
KA734A Rated Capacity(KVA) 1225 1260 1260 1235 1375 1500.0 1510.0 1525.0
Rated Output(KW) 980 1008 1008 988 1100 1200 1208 1220
KA 7248 Rated Capacity(KVA) 1360 1400 1400 1375 1525.0 1625.0 1655.0 1690.0
Rated Output(KW) 1088 1120 1120 1100 1220 1300 1324 1352
KA.734C Rated Capacity(KVA) 1505 1550 1550 1520 1705 1815.0 1855.0 1890.0
Rated Output(KW) 1204 1240 1240 1216 1364 1452 1484 1512
KA724D Rated Capacity(KVA) 1615 1650 1650 1620 1815.0 1935.0 1975.0 2015.0
Rated Output{KW) 1292 1320 1320 1296 1452 1548 1580 1612
KA.734E Rated Capacity(KVA) 1845 1900 1900 1865 2070 2210.0 2255.0 2300.0
Rated Output(KW) 1476 1520 1520 1492 1656 1768 1804 1840
KA724F Rated Capacity(KVA) 2020 2080 2080 2040 2345.0 2500.0 2550.0 2600.0
Rated Output(KW) 1616 1664 1664 1632 1876 2000 2040 2080
KA734G Rated Capacity(KVA) 2135 2200 2200 2160 2420 2535.0 2625.0 2750.0
Rated Output(KW) 1708 1760 1760 1728 1936 2028 2100 2200
KA728H Rated Capacity(KVA) 2020 2080 2080 2040 2345.0 2500.0 2550.0 2600.0
Rated Output(KW) 1616 1664 1664 1632 1876 2000 2040 2080
—_— TE am I ———— =
———— [I —— -. | — 10 - i —— I——

Eo  — Wm | and | — —
EH epe— —o=llE I = er — eH
1 _ Ce | [| . ill = = 1

% “ | \ I = al 1 |
 — Zh al’ i EE | I : | NK X
d Fedllbhs. uw == {7 | —
y BE T= T-——_y —

WR re women

L | ——
1. Under the following conditions, the generator could run continuously at the rated voltage:Ambient temperature << 40C,
altitude << 1000m, relative air humidity << 90%.
2. According to the user's need, we also can make other voltage range.
3. When ordering products model for further information, please click here to find our product model definition table.

## trang 31
: GEN
POWER SOLUTION
