URL: https://www.krauter.de/assets/Uploads/Uploads/Prospekt-Stromerzeuger-Rental-Range-22-bis-550-kVA.pdf
Accessed: 2026-11-14

Stromerzeuger

„Rental Range“

von 22 bis 550 kVA
Vorteile der neuen „Rental Range“

Fortschrittliche Aggregate-Steuerung: Deep Sea 6010 MKII / 7310 (Modellabhängig, siehe Tabellenseiten).

Leistungsschalter 4P, Erdschluß einstellbar, 24 h Treibstofftank und Schwerlastkufen.

Integrierte Ölauffangwanne (bis zu 120% ).

Die Stromerzeuger der „Rental Range“ sind für den harten     Sicher

Einsatz im Outback, Baustellen-, Vermietungs- und            Anwendersicherheit wurde bei der Konzeption für Handling,

Eventbereich konstruiert.                                    Anschluss,  Absicherung        und    Verlängerung      der

Bei den „Rental Range Aggregaten“ handelt es sich um ein     Wartungsintervalle groß geschrieben.

innovatives Stromerzeuger-Konzept welches durch die          Design

aufwendige     Konstruktion          und      umfangreiche

Serienausstattung keine Wünsche offen lässt.                 Wartung Das strukturierte Design der Maschinen erlaubt

Robust                                                       schnellen Zugang zu allen Wartungs- Verbrauchs und

                                                             mechanischen Teilen durch große Wartungstüren. Die

Die Stromerzeuger sind auch ideal, um zum Beispiel bei       komplette Umhausung kann innerhalb weniger Minuten

Unwetter zu arbeiten. Die Stromerzeuger sind extrem          einfach demontiert werden damit die Maschine frei für

robust, kompakt und technisch innovativ. Sie erfüllen alle   Montagearbeiten ist.

möglichen    Anforderungen,   auch   die      europäischen   Handling

Vorschriften für geringe Lärmemissionen und Emissionen

von Gasen in die Atmosphäre.                                 Einfaches   Handling  ist      kein   Problem:  Zentraler

Event                                                        Verlasthaken und Gabelstaplertaschen sind serienmäßig.

Durch optimale Schalldämmung und Reduzierung aller

Lärmwerte, kann Krauter die „Rental Rang“ Aggregate als      Umweltfreundlich

ideale Stomversorgungslösung für alle Eventspezialisten      STAGE IIIA für alle Antriebe!

anbieten.

Ergonomisch

Bei    der   Konstruktion     wurde  Rücksicht  auf  die

ergonomischen  Anformerungen         für      Wartungs- und

Bedienungspersonal genommen.

                                                                                                                          2
STARKE TYPEN:

„Rental Range“

Die Aggregate /  The  Generating sets

                      Stromaggregat 400/230 V    |  DIESEL

                      22-33 kVA LTP

                      1000 mm  2055 mm

                                        1535 mm

                      Stromaggregat 400/230 V    |  DIESEL

                      42-66 kVA LTP

                      1140 mm  2555 mm

                                        1645 mm

                      Stromaggregat 400/230 V    |  DIESEL

                      90-115 kVA LTP

                      1140 mm  2900 mm

                                        1900 mm

                               These details shown on this data sheet are intended for guidance only. Krauter reserves the right to change

                               the details without prior notice. The present documents will not be part of any sales contract. Prices provided

                               are correct unless there might have been a mistake or we drop any product from our product range.
NEU!

      Stromaggregat 400/230 V    |  DIESEL

      145-165 kVA LTP

      1140 mm  3525 mm

                        1950 mm

      Stromaggregat 400/230 V    |  DIESEL

      190-275 kVA LTP

      1380 mm  3640 mm

                        2145 mm

NEU!

      Stromaggregat 400/230 V    |  DIESEL

      330-440 kVA LTP

      1660 mm  4260 mm

                        2390 mm

      Stromaggregat 400/230 V    |  DIESEL

      500-550 kVA LTP

      2060 mm  4860 mm

                        2585 mm

      Diese Angaben in diesem Datenblatt dienen nur zur Orientierung. Krauter behält sich das Recht vor, die Daten ohne

      vorherige Ankündigung zu ändern. Die vorliegenden Unterlagen sind nicht Bestandteil eines Kaufvertrages. These

      details shown on this data sheet are intended for guidance only. Krauter reserves the right to change the details

      without prior notice. The present documents will not be part of any sales contract.
           Typen,        Antriebe           & Leistung /Drive & Power

           PRP    LTP                       DIMENSIONS (mm)   WEIGHT  FUEL           SOUND                  SKID MOUNTED

MODEL      (kVA)  (kVA)  SIIIA ENGNE MODEL  LENGHT x WIDTH x  (kg)    TANK (L)       LEVEL                  GENERATOR SET                 CONTROL PANEL

                                            HEIGHT                                   (dB(A)@7m)

K-KRN-022  20     22     KDI1903M           2055x1000x1535    1100    180            60          ECP28-M    STD                           DSE  6010  MKII

K-KRN-030  27     30     KDI2504M           2055x1000x1535    1180    180            60          ECP28-VL   STD                           DSE  6010  MKII

K-KRN-035  30     33     KDI 2504 TM30-TA   2055x1000x1535    1200    180            60          ECP28-VL   STD                           DSE  6010  MKII

K-KRN-042  38     42     KDI2504TM-40EU     2555x1140x1645    1380    250            60          ECP32-3S   STD                           DSE  6010  MKII

K-KRN-066  60     66     KDI3404TMCAC       2555x1140x1645    1620    250            60          ECP32-2L   STD                           DSE  6010  MKII

           PRP    LTP                       DIMENSIONS (mm)   WEIGHT  FUEL           SOUND                  SKID MOUNTED

MODEL      (kVA)  (kVA)  SIIIA ENGNE MODEL  LENGHT x WIDTH x  (kg)    TANK (L)       LEVEL                  GENERATOR SET                 CONTROL PANEL

                                            HEIGHT                                   (dB(A)@7m)

K-IRN-033  30     33     F32SM1F            2055x1000x1535    1160    180            62          ECP28-VL   STD                           DSE 6010 MKII

K-IRN-066  60     66     N45SM1F            2555x1140x1645    1600    250            62          ECP32-2L   STD                           DSE 6010 MKII

K-IRN-090  83     90     N45TE1F            2900x1140x1900    1930    480            62          ECP34-1S   STD                           DSE 6010 MKII

K-IRN-115  105    115    N45TE2F            2900x1140x1900    2010    480            62          ECP34-2S   STD                           DSE 6010 MKII

K-IRN-145  130    145    N67TM1F            3525x1140x1950    T.B.A.  690            68          ECP34-1L   STD                           DSE 6010 MKII

K-IRN-165  150    165    N67TE1F            3525x1140x1950    T.B.A.  690            68          ECP34-2L   STD                           DSE 6010 MKII

K-IRN-190  170    190    N67TE2F            3640x1380x2145    2840    1180           68          ECO38N-1S  STD                           DSE 6010 MKII

K-IRN-220  200    220    N67TE3F            3640x1380x2145    3130    1180           68          ECO38N-2S  STD                           DSE 6010 MKII

K-IRN-275  250    275    C87TE3F            3640x1380x2145    3600    1180           68          ECO38N-1L  STD                           DSE 7310

K-IRN-330  300    330    C10TE1F            4260x1660x2390    T.B.A.  1655           70          ECO38N-2L  STD                           DSE 7310

K-IRN-380  345    380    C13TE1F            4260x1660x2390    T.B.A.  1655           70          ECO38N-3L  STD                           DSE 7310

K-IRN-440  400    440    C13TE2F            4260x1660x2390    T.B.A.  1655           70          ECO40-1S   STD                           DSE 7310

           PRP    LTP                       DIMENSIONS (mm)   WEIGHT  FUEL           SOUND                  SKID MOUNTED

MODEL      (kVA)  (kVA)  SIIIA ENGNE MODEL  LENGHT x WIDTH x  (kg)    TANK (L)       LEVEL                  GENERATOR SET                 CONTROL PANEL

                                            HEIGHT                                   (dB(A)@7m)

K-VRN-095  85     95     TAD550GE           2900x1140x1900    2090    480            65          ECP34-1S   STD                           DSE 6010 MKII

K-VRN-115  105    115    TAD551GE           2900x1140x1900    2170    480            68          ECP34-2S   STD                           DSE 6010 MKII

K-VRN-145  130    145    TAD750GE           3525x1140x1950    3050    690            68          ECP34-1L   STD                           DSE 6010 MKII

K-VRN-165  150    165    TAD751GE           3525x1140x1950    3050    690            68          ECP34-2L   STD                           DSE 6010 MKII

K-VRN-200  180    200    TAD752GE           3640x1380x2145    3160    1180           68          ECO38N-1S  STD                           DSE 6010 MKII

K-VRN-220  200    220    TAD753GE           3640x1380x2145    3240    1180           68          ECO38N-2S  STD                           DSE 6010 MKII

K-VRN-275  250    275    TAD754GE           3640x1380x2145    3600    1180           70          ECO38N-1L  STD                           DSE 7310

K-VRN-330  300    330    TAD1351GE          4260x1660x2390    T.B.A.  1655           70          ECO38N-2L  STD                           DSE 7310

K-VRN-385  350    385    TAD1352GE          4260x1660x2390    T.B.A.  1655           70          ECO38N-3L  STD                           DSE 7310

K-VRN-420  380    420    TAD1354GE          4260x1660x2390    T.B.A.  1655           70          ECO40-1S   STD                           DSE 7310

K-VRN-440  400    440    TAD1355GE          4260x1660x2390    T.B.A.  1655           70          ECO40-1S   STD                           DSE 7310

K-VRN-500  450    500    TAD1650GE          4860x2060x2585    6410    1000           75          ECO40-2S   N/A                           DSE 7310

K-VRN-550  500    550    TAD1651GE          4860x2060x2585    6460    1000           75          ECO40-3S   N/A                           DSE 7310

                                                                      STD: STANDARD  · N/A: Nicht lieferbar /NOT AVAILABLE · T.B.A.: Auf  Anfrage /TO BE ADVISED
STARKER UMFANG:

„Rental Range“ Serienlieferumfang!

Serienlieferumfang!               8 Gabelstapler-Taschen

                                  eingebaut, erleichtert das

1 Silent mit Rockwool             Handling und den Transport.

•  Akustische Isolation

   (sehr leise).

•  Thermische Isolation           9 Motoren STAGE IIIA

   (Niedrige / hohe

   Temperaturen).

2 Geschützt        mit

QUALICOAT Lackierung bzw.

Pulverisierung widerstandsfähig

gegen UV Strahlung, und alle

Umwelteinflüsse                   10 Schaltanlage verschließbar:

                                  Geschützt, verschließbar vor

                                  Regen und

3 Zentraler Verlasthaken,

garantiert Stabilität und

Sicherheit beim transport

und Verladung.

4 Abluft & Abgas nach

oben reduzier Lärmimession

                                  11 Heavy-Duty-Rahmen

                                  Der überstehende Rahmen

                                  schützt Steckdosen, Schalt-

                                  und Steuerungsanlagen vor

                                  Beschädigungen beim

5 Große Türen                     Transport.

erleichtern die Wartung.

6 Schallisolierte Türen           12 24h Kraftstofftank

mit Gitterschutz.                 mit eingebauten

                                  Dämpferblechen die den

                                  Stromerzeuger bei transport

                                  mit vollem Tank schützen.

7 Dokumententasche                13 Integrierte Auffangwanne

eingebaut: Alle Dokumente     am  mit einer Kapazität von 120%

richtigen Ort.
                         14 Verlastöffnungen                 Die Stromerzeuger sind auch ideal um

                         um das Aggregat auch                auch zum Beispiel bei Unwetter zu

                         ziehen zu können                    arbeiten. Die Stromerzeuger sind

                                                             extrem robust, kompakt und technisch

                                                             inovativ. Sie erfüllen alle möglichen

                                                             Anforderungen, auch die

                                                             europäischen Vorschriften für geringe

    15 Steckdosenkombinationen  und Stromverteiler           Lärmemissionen und Emissionen von

    siehe nächste Seite                                      Gasen in die Atmosphäre.

                                                    4

                                3                                                          5

        12

15

14

                                                                          6

                                                                       7

    13                                                    8

        12                                             9

            11

                                   10

                                                          Sicherheit:  ON-OFF Batterieschalter:

                                                                       abnehmbarer Griff, damit

                                                                       das Aggregat nicht

                                                                       manipuliert werden kann.
Optionen & Zubehör                                /        Options & Accessories

               Kraftstoff-Transfer-                                          Batterie-Lade-Einrichtung              Kraftstoff-

               Pumpe (elektr/manuell)                                        BATTERy CHARGER                        Schnellwechsel-

               AUTOMATIC–MANUAL FUEL                                                                                Anschlüsse

               TRANSFER PUMP                                                                                        FAST FUEL PLUG

                                                                                                                    CONNECTION BETWEEN

                                                                                                                    ExTERNAL AND INTERNAL

                                                                                                                    FUEL TANK.

               Telefon / GSM Modul                                           Abgas-Funkenlöscher                    3-Wegevenil für externen

               DSE890 GATEWAy - 3G (GSM)/                                    SPARK ExTINGUISHING                    Kraftstofftank

               ETHERNET                                                      SySTEM                                 KIT OF 3-WAy VALVES FOR

                                                                                                                    ExTERNAL FUEL TANK (OPTIONAL

                                                                                                                    SINGLE LEVER)

               Kühlwasser-Niveau-                                            Wasser/                                Kühlwasservorwärmung

               Überwachung                                                   Kraftstofftrenner                      ENGINE COOLANT HEATER

               COOLANT LEVEL SENSOR IN                                       WATER/FUEL SEPARATING

               RADIATOR                                                      FILTER

Option: Automatikschalttafel

um ein manueles Aggregat in ein automatisches Notstromaggregat zu verwandeln

AMF/ATS PANEL to turn a manual Gen Set to an Automatic version

•  Steuereinheit DSE 334/ Control Module DSE 334

•  Netz/Generatorschalter/ Changeover switch

•  Batterieladeeinrichtung (elektrisch)/ Battery charger.

                                                                              92-115   kVA LTP

22-33 kVA LTP                 42-66 kVA LTP                                   145-165  kVA LTP                      330-440 kVA LTP

                                                                              190-275  kVA LTP

               16A 2P+N+E                                       16A 2P+N+E

                                                                SHUCKO                                  SHUCKO

               SHUCKO

                                                                32A 3P+N+E                                                           16A 2P+E

               16A 3P+N+E                                       63A 3P+N+E                              16A 2P+N+E

                                                                                                                                     SHUCKO

                                                                16A 3P+N+E                              32A 3P+N+E                   16A 3P+N+E

               32A 3P+N+E                                       125A 3P+N+E                         16A 3P+N+E                       32A 3P+N+E

                                                                                                                                     63A 3P+N+E

               63A 3P+N+E                                                                           125A 3P+N+E                      125A 3P+N+E

                                                                                                    63A 3P+N+E
                Steuereinheiten / Control modules

                                          DSE 6010 MKII                                                                         DSE 7310

                                          Auto Start Control Module                                                             Auto Start Control Module

                                          Für alle KOHLER, FPT-IVECO und                                                        ab 275 kVA für alle FPT-IVECO und

                                          VOLVO Motoren, bis einschließlich                                                     VOLVO Motoren, bis einschließlich

                                          220 kVA (LTP).                                                                        220 kVA (LTP).

                                          Die DSE 6010 MKII Kontrolleinheit ist eine                                            Die DSE 7310 hat alle Funktionen der DSE

                                          fortschritliche Bedieneinheit mit großem                                              6010 und zusätzliche Mehrfunktionen,

                                          Funktionsumfang und großem Bildschirm für                                             sowie div. Kommunikationsschnittstellen.

                                          alle Messgrößen und Meldungen

                                                                                                                                DSE 7310 is an advanced controller with all the features of

                                          For all KOHLER, FPT-IVECO and VOLVO engines until and                                 DSE 6010 MKII and more function, inputs and outputs. It

                                          including 220 kVA (LTP).                                                              includes comunication ports.

                                          The DSE 6010 MKII is an advanced controller that has a

                                          wide range of functions, outputs, inputs and a large screen

                                          to view the status and measurements.

                Lieferumfang Aggregat / Scope of supply Generating Set

Motor- und Generatoraggregat auf gemeinsamen Grundrahmen                                               Kraftstoffpumpe / Fuel draining plug.

starr gekuppel, elestisch gelagert und pulverisier                                                     Überfüllsicherung / Internal fuel filler cap with security locable key.

Engine/alternator assembly, coupled and installed on a heavy electric wilded steel profile base

frame through antivibration pad, then treated with rust removing products for zink layer               Überhitzungsschutz / Protection of heat, mobile, and live comoponents.

application and Polyester (QUALICOAT) painting, “special treatment for external and corresive

environment.”.                                                                                         Ölabsaugpumpe für schnellen Ölwechsel / Manual oil sump pump.

Schallschutzgehäuse, Zinkgrundierung und Pulverisierung                                                Rahmen für Fahrzeugaufbau/ Baseframe prepared to be mounted on a trailer.

Soundproof canopy treated with rust removing products for zink layer application and Polyester

(QUALICOAT) painting, “special treatment for external and corresive environment.” Then lined           NOT AUS Extern / External emergency stop push button.

with rock wool material of high density.

                                                                                                       Starterbatterie wartungsfrei, Verkabelung & Anschlüsse

Flüssigkeitsgekühlter Motor mit angebautem Kühler                                                      einschließlich Ein -/ Ausschalter / Engine starting battery “maintenance free”

Liquid cooled engine with integraed mechanical radiator and blower fan.                                complete with wires connection, terminal protection and on-off switch.
                                                                                                       Lichtmaschine / Alternator battery charger with earth plug.

Hochleistungsschalldämpfer -35 dB(A) mit Regenkappe                                                    Selbsterregender, selbstregelnder Synchrongenerator

Integrated exhaust residential silencer of -35 db (A) antenuation, with rain cap protection.           Self excited and auto regulated alternator.

Zentraler Verlasthaken / Lifting hook crane.                                                           Manuelle Schalt und Mikroprozessor gesteuerte Steuereinheit zur Überwachung Schutz und

                                                                                                       Einstellung des Aggregats / Manual control panel with a mircroprocessor for control ,

Gabelstaplerlaschen / Fork lift pockets for easy lifting from the bottom.                              protection and generating set reading parameters as voltage, amperage, working hours, etc.

Haken zum Schleppen / Hook for towing.                                                                 Leistungsschalter 4 polig mit einstellb. Erdschluß / Circuit breaker 4P and

                                                                                                       regulable earth leakage
Kühlwasserauffüllbehälter / Radiator water filling cover register.                                     Erdschlussvorbereitung / Prepared for earth stud installation (earth stud not included).

Kühlerzugang f Reinigung & Wechsel / Easy acces to radiator cleaning, and                              Abluft nach oben / Vertical outlet for hot air

replacement.                                                                                           Batteriehauptschalter / On/off battery switch
Integrieter 24 h Tank mit leckageüberwachung / Integrated metalic

fuel tank of 24 hours autonomy with liquid leakage protection.                                         Dokumententasche / Documents Bag

Große Tanköffnung zum Reinigen / Large fuel tank register for cleaning.

Optionen gegen Mehrpreis

Kühlwasservorwärmung / Coolant preheating resistor.                                                    Schnellwechselvorrichtung für externen Tank / Fast fuel plug

Batterieladeeinrichtung / Battery charger                                                              connection between external and internal fuel tanks

Kraftstoffpumpe Automatic/manual fuel trasnfer pump.                                                   Notstromautomatik & Netz-Genoschalter / AMF/ATS panel to

                                                                                                       turn a manual gen set to automatic version.

Zusätzlicher Generatorschutz / Total plus alternator protection.                                       Schalter für Frequenz (50 Hz-60 Hz)/Voltage & Frequency change selector

RAL Farbe nach Wahl / Diferent colour.                                                                 Steckdosenverteiler / Electrical power socket kit

Kabelbox / External linkbox for armound cables.                                                        Innebeleuchtung für Schalldämmhaube / Soundproof canopy auxiliary internal

3 Wegeventil und Zubhör für externen Kraftstofftank                                                    lighting

Kit of 3-way valves for external fuel tank connection (optional single lever).

                                                                                                       Diese Angaben in diesem Datenblatt dienen nur zur Orientierung. Krauter behält sich das Recht vor, die Daten ohne

                                                                                                       vorherige Ankündigung zu ändern. Die vorliegenden Unterlagen sind nicht Bestandteil eines Kaufvertrages. These details

                                                                                                       shown on this data sheet are intended for guidance only. Krauter reserves the right to change the details without prior

                                                                                                       notice. The present documents will not be part of any sales contract.
Stromerzeuger "Rental Range" parallel

zueinander betreiben:

Mehrfache Leistung, bis zu 32 Aggregate parallel betreiben!

                                                             Optimal für / Optimal use for:

                                  LOAD                       Anwendungen mit großen unterschiedlichen Lastanforderungen / Aplication

                                                             with greatly varying Loads

                                                             Absicherung der Stromversorgung mit mehreren Aggregaten bei Events /

                                                             ensuring power supply at events

                                                             Kraftstoffeinsparung / Fuel saving

                                                             Erhöhte Sicherheit während Serviceim Betrieb / Increased Service-Spam

                                                             Die Steuerung:

                                                             für Stromerzeuger im Parallelbetrieb

                                                                                         DSE 8610
                                                                                         Synchronisier- und Lastverteilung
                                                             Synchronising & Load Sharing
- Elektronsicher Drehzahlregler am Aggregat                  Steuermodul

- Schalter bis 180 kVA inklusive

- Leistungsschalter motorgetrieben ab 200 kVA inklusive                                  Das DSE 8610 ist eine inteligente

- Inovative Steuerung & Regelung bis 32 Aggregate                                        mikroprozessorsteuerung um bis

                                                                                         zu 32 Stromaggregate parallel im

- Electronic governor engine.                                                            Inselbetrieb mit automatischer

- Contactor up to 180 kVA PRP inclusive. Motorized circuit                               Lastverteilung zu betreiben

Breaker from 200 kVA PRP inclusive.                                                      The DSE8610 is an intelligent

- With innovative control units (DSE 8610).                                              control module for syncronising

                                                                                         gensets in island mode with full

                                                                                         load sharing control for up to 32

                                                                                         gensets within the same system.
Werner Krauter GmbH

Siemensstraße 2

D-73037 Göppingen

Telefon 07161 9383-100

Telefax 07161 9383-9100

E-Mail: info@krauter.de

www.krauter.de

