URL: https://generator.kubota.com/products/50hz/sq_3140.html
Accessed: 2026-11-13

SQ-3140 | SQ Series | 50Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [50Hz] SQ Series SQ-3140
Kubota Generators SQ-3140
*Image shown may not reflect actual package.
Prime Output 14.0 kVA (11.2 kW)
Standby Output 15.4 kVA (12.3 kW)
Specifications
| MODEL | Unit | SQ-3140
| Type | - | Revolving field, brushless AC generator
| Frequency | Hz | 50
| Standby Output | kVA (kW) | 15.4 (12.3)
| Prime Output | kVA (kW) | 14.0 (11.2)
| Voltage - Single Phase | V | 220
| Voltage - Three Phase | V | 380
| Armature Connection | - | Star with neutral
| Phase / Wire | - | 3/12
| Power Factor | - | 0.8
| No. of Poles | - | 4
| Insulation | Class | H
| Voltage Regulation | % | 1.5 (No load to full load)
| Type of Coupling | - | Direct coupled
| AMPS
| Three Phase 380V | A | 21.3
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, water-cooled, 4-cycle diesel engine
| Model | - | D1703
| No. of Cylinders | - | 3
| Bore x Stroke | mm (in.) | 87.0 x 92.4 (3.43 x 3.64)
| Displacement | L (cu. in.) | 1.647 (100.5)
| Engine Speed | rpm | 1500
| Continuous Rated Output | kW (HP) | 13.6 (18.2)
| Lubricant (API classification) | - | above CD grade
| Oil Capacity | L (qts.) | 5.6 (5.9)
| Coolant Capacity | L (qts.) | 5.5 (5.8)
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 3.8 (1.0)
| at 3/4 Load | L/h (gal./h) | 2.9 (0.8)
| at 1/2 Load | L/h (gal./h) | 2.2 (0.6)
| at 1/4 Load | L/h (gal./h) | 1.6 (0.4)
| Fuel Tank Capacity | L (gal.) | 62.0 (16.4)
| Continuous Operation Hours | at Full Load | h | 16.3
| at 3/4 Load | h | 21.4
| at 1/2 Load | h | 28.2
| at 1/4 Load | h | 38.8
| Battery (Ah/5 h) | - | 12 V (55 Ah)
| Dimensions L x W x H | mm (in.) | 1675 x 780 x 970 (65.9 x 30.7 x 38.2)
| Approx. Net Weight | kg (lbs.) | 640 (1411)
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 61
| Emergency Stop System | - | In case of abnormal: Oil pressure, water temperature, fan belt broken When the side cover and door open with running
You might also be interested in
SQ-1120
SQ-1150
SQ-3200
SQ-3300
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
