URL: https://generator.kubota.com/products/50hz/gl_9000.html
Accessed: 2026-11-03

GL-9000 | GL Series | 50Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [50Hz] GL Series GL-9000
Kubota Generators GL-9000
*Image shown may not reflect actual package.
Prime Output 8.0 kVA (8.0 kW)
Standby Output 8.8 kVA (8.8 kW)
Specifications
| MODEL | Unit | GL-9000
| Type | - | Rotating field single-phase AC generator
| Frequency | Hz | 50
| Standby Output | kVA (kW) | 8.8 (8.8)
| Prime Output | kVA (kW) | 8.0 (8.0)
| Voltage - Single Phase | V | 220
| Armature Connection | - | Series
| Phase / Wire | - | 1/2
| Power Factor | - | 1.0
| No. of Poles | - | 2
| Insulation | Class | Rotor coil; class F, Stator coil; class B
| Type of Coupling | - | Direct coupled
| AMPS
| Single Phase 220V | A | 36.4
| NO. OF RECEPTACLES
| 5-20RA (GFCI) | - | N/A
| 6-15R | - | 2
| L5-30R | - | N/A
| L6-30R | - | N/A
| L14-30R | - | N/A
| CS-6369 | - | N/A
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, liquid-cooled, 4-cycle diesel engine
| Model | - | D722
| No. of Cylinders | - | 3
| Bore x Stroke | mm (in.) | 67.0 x 68.0 (2.6 x 2.7)
| Displacement | L (cu. in.) | 0.719 (43.9)
| Engine Speed | rpm | 3000
| Continuous Rated Output | kW (HP) | 10.3 (13.8)
| Lubricant (API classification) | - | Above CD grade
| Oil Capacity | L (qts.) | 3.4 (0.9)
| Coolant Capacity | L (qts.) | 4.1 (1.1)
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 3.2 (0.85)
| at 3/4 Load | L/h (gal./h) | 2.5 (0.67)
| at 1/2 Load | L/h (gal./h) | 2.1 (0.55)
| at 1/4 Load | L/h (gal./h) | 1.8 (0.47)
| Fuel Tank Capacity | L (gal.) | 28.0 (7.4)
| Continuous Operation Hours | at Full Load | h | 8.5
| at 3/4 Load | h | 11.2
| at 1/2 Load | h | 13.3
| at 1/4 Load | h | 15.6
| Battery (Ah/5 h) | - | 55B24R (12 V x 36 Ah)
| Dimensions L x W x H | mm (in.) | 1281 x 618 x 698 (50.4 x 24.3 x 27.5)
| Approx. Net Weight | kg (lbs.) | 295 (650)
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 67
| Emergency Stop System | - | In case of abnormal: Oil pressure, water temperature, or When the access terminal cover is opened
You might also be interested in
GL-6000
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
