URL: https://generator.kubota.com/products/50hz/kj_t130dx.html
Accessed: 2026-11-13

KJ-T130DX | KJ Series | 50Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [50Hz] KJ Series KJ-T130DX
Kubota Generators KJ-T130DX
*Image shown may not reflect actual package.
Prime Output 12.5 kVA (10.0 kW)
Standby Output 13.8 kVA (11.0 kW)
Specifications
| MODEL | Unit | KJ-T130DX
| Type | - | Revolving field, brushless AC generator
| Frequency | Hz | 50
| Standby Output | kVA (kW) | 13.8 (11.0)
| Prime Output | kVA (kW) | 12.5 (10.0)
| Voltage - Single Phase | V | 220 | 240
| Voltage - Three Phase | V | 380 | 415
| Armature Connection | - | Star with neutral
| Phase / Wire | - | 3/12
| Power Factor | - | 0.8
| No. of Poles | - | 4
| Insulation | Class | H
| Voltage Regulation | % | 3.5 (No load to full load)
| Type of Coupling | - | Direct coupled
| AMPS
| Single Phase 220V | A | 19.0 | -
| Single Phase 240V | A | - | 17.4
| Three Phase 380V | A | 19.0 | -
| Three Phase 415V | A | - | 17.4
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, water-cooled, 4-cycle diesel engine
| Model | - | D1703
| No. of Cylinders | - | 3
| Bore x Stroke | mm (in.) | 87.0 x 92.4 (3.43 x 3.64)
| Displacement | L (cu. in.) | 1647 (100.5)
| Engine Speed | rpm | 1500
| Continuous Rated Output | kW (HP) | 12.7 (17.0)
| Lubricant (API classification) | - | Above CD grade
| Oil Capacity | L (qts.) | 6.3 (1.7)
| Coolant Capacity | L (qts.) | 6.9 (1.8)
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 4.0 (1.1)
| at 3/4 Load | L/h (gal./h) | 3.2 (0.8)
| at 1/2 Load | L/h (gal./h) | 2.5 (0.7)
| at 1/4 Load | L/h (gal./h) | 1.6 (0.4)
| Fuel Tank Capacity | L (gal.) | 37.0 (9.8)
| Continuous Operation Hours | at Full Load | h | 9.3
| at 3/4 Load | h | 11.6
| at 1/2 Load | h | 14.8
| at 1/4 Load | h | 23.1
| Battery (Ah/5 h) | - | 12 V (64 Ah)
| Dimensions L x W x H | mm (in.) | 1393 x 650 x 971 (54.8 x 25.6 x 38.2)
| Approx. Net Weight | kg (lbs.) | 450 (992)
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 73
| Emergency Stop System | - | In case of abnomal oil pressure or water temperature
You might also be interested in
KJ-S130VX
KJ-T180VX
KJ-T300
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
