URL: https://generator.kubota.com/products/50hz/j_315.html
Accessed: 2026-11-03

J315 | J Series | 50Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [50Hz] J Series J315
Kubota Generators J315
*Image shown may not reflect actual package.
Prime Output 15.0 kVA (12.0 kW)
Standby Output 16.5 kVA (13.2 kW)
Specifications
| MODEL | Unit | J315
| Type | - | Revolving field, AC generator
| Frequency | Hz | 50
| Standby Output | kVA (kW) | 16.5 (13.2)
| Prime Output | kVA (kW) | 15.0 (12.0)
| Voltage - Single Phase | V | 220
| Voltage - Three Phase | V | 380
| Phase / Wire | - | 3/4
| Power Factor | - | 0.8
| No. of Poles | - | 2
| Insulation | Class | Rotor coil; class F, Stator coil; class B
| Type of Coupling | - | Direct coupled
| AMPS
| Single Phase 110V | A | N/A
| Single Phase 127V | A | N/A
| Single Phase 220V | A | 13.7 x 3
| Single Phase 240V | A | N/A
| Three Phase 220V | A | N/A
| Three Phase 380V | A | 22.8
| Three Phase 415V | A | N/A
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, water-cooled, 4-cycle diesel engine
| Model | - | D1005
| No. of Cylinders | - | 3
| Bore x Stroke | mm | 76.0 x 73.6
| Displacement | L | 1.001
| Engine Speed | rpm | 3000
| Continuous Rated Output | kW (HP) | 14.4 (19.3)
| Lubricant (API classification) | - | above CD grade
| Oil Capacity | L | 4.3
| Coolant Capacity | L | 3.3
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 4.5 (1.2)
| at 3/4 Load | L/h (gal./h) | 3.6 (0.9)
| at 1/2 Load | L/h (gal./h) | 2.9 (0.8)
| at 1/4 Load | L/h (gal./h) | 2.3 (0.6)
| Fuel Tank Capacity | L (gal.) | 79.0 (20.9)
| Continuous Operation Hours | at Full Load | h | 17.6
| at 3/4 Load | h | 22.0
| at 1/2 Load | h | 27.0
| at 1/4 Load | h | 34.6
| Battery (Ah/5 h) | - | 12 V (55 Ah)
| Dimensions L x W x H | mm | 1215 x 611 x 922
| Approx. Net Weight | kg | 340
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 76.5
| Emergency Stop System | - | In case of abnormal: Oil pressure, water temperature, fan belt broken
You might also be interested in
J106
J108
J112
J116
J310
J320
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
