URL: https://generator.kubota.com/products/60hz/j_107.html
Accessed: 2026-11-13

J107 | J Series | 60Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [60Hz] J Series J107
Kubota Generators J107
*Image shown may not reflect actual package.
Prime Output 6.5 kVA (6.5 kW)
Standby Output 7.1 kVA (7.1 kW)
Specifications
| MODEL | Unit | J107
| Type | - | Revolving field, AC generator
| Frequency | Hz | 60
| Standby Output | kVA (kW) | 7.1 (7.1)
| Prime Output | kVA (kW) | 6.5 (6.5)
| Voltage - Single Phase | V | 110/220
| Phase / Wire | - | 1/3
| Power Factor | - | 1.0
| No. of Poles | - | 2
| Insulation | Class | Rotor coil; class F, Stator coil; class B
| Type of Coupling | - | Direct coupled
| AMPS
| Single Phase 110V | A | 59.1
| Single Phase 127V | A | N/A
| Single Phase 220V | A | 29.5
| Single Phase 240V | A | N/A
| Three Phase 220V | A | N/A
| Three Phase 380V | A | N/A
| Three Phase 415V | A | N/A
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, water-cooled, 4-cycle diesel engine
| Model | - | Z482
| No. of Cylinders | - | 2
| Bore x Stroke | mm | 67.0 x 68.0
| Displacement | L | 0.479
| Engine Speed | rpm | 3600
| Continuous Rated Output | kW (HP) | 8.2 (11.0)
| Lubricant (API classification) | - | above CD grade
| Oil Capacity | L | 2.2
| Coolant Capacity | L | 2.3
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 2.7 (0.7)
| at 3/4 Load | L/h (gal./h) | 2.2 (0.6)
| at 1/2 Load | L/h (gal./h) | 1.8 (0.5)
| at 1/4 Load | L/h (gal./h) | 1.5 (0.4)
| Fuel Tank Capacity | L (gal.) | 37.0 (9.8)
| Continuous Operation Hours | at Full Load | h | 13.8
| at 3/4 Load | h | 17.2
| at 1/2 Load | h | 21.1
| at 1/4 Load | h | 24.8
| Battery (Ah/5 h) | - | 12 V (28 Ah)
| Dimensions L x W x H | mm | 923 x 593 x 860
| Approx. Net Weight | kg | 225
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 76
| Emergency Stop System | - | In case of abnormal: Oil pressure, water temperature
You might also be interested in
J110
J114
J119
J313
J318
J324
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
