URL: https://generator.kubota.com/products/60hz/j_119.html
Accessed: 2026-11-03

J119 | J Series | 60Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [60Hz] J Series J119
Kubota Generators J119
*Image shown may not reflect actual package.
Prime Output 18.8 kVA (18.8 kW)
Standby Output 20.6 kVA (20.6 kW)
Specifications
| MODEL | Unit | J119
| Type | - | Revolving field, AC generator
| Frequency | Hz | 60
| Standby Output | kVA (kW) | 20.6 (20.6)
| Prime Output | kVA (kW) | 18.8 (18.8)
| Voltage - Single Phase | V | 110/220
| Phase / Wire | - | 1/4
| Power Factor | - | 1.0
| No. of Poles | - | 2
| Insulation | Class | Rotor coil; class F, Stator coil; class B
| Type of Coupling | - | Direct coupled
| AMPS
| Single Phase 110V | A | 85.5 x 2
| Single Phase 127V | A | N/A
| Single Phase 220V | A | 85.5
| Single Phase 240V | A | N/A
| Three Phase 220V | A | N/A
| Three Phase 380V | A | N/A
| Three Phase 415V | A | N/A
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, water-cooled, 4-cycle diesel engine
| Model | - | V1305
| No. of Cylinders | - | 4
| Bore x Stroke | mm | 76.0 x 73.6
| Displacement | L | 1.335
| Engine Speed | rpm | 3600
| Continuous Rated Output | kW (HP) | 22.7 (30.4)
| Lubricant (API classification) | - | above CD grade
| Oil Capacity | L | 5.7
| Coolant Capacity | L | 3.5
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 7.5 (2.0)
| at 3/4 Load | L/h (gal./h) | 6.0 (1.6)
| at 1/2 Load | L/h (gal./h) | 4.9 (1.3)
| at 1/4 Load | L/h (gal./h) | 4.2 (1.1)
| Fuel Tank Capacity | L (gal.) | 79.0 (20.9)
| Continuous Operation Hours | at Full Load | h | 10.5
| at 3/4 Load | h | 13.1
| at 1/2 Load | h | 16.0
| at 1/4 Load | h | 18.9
| Battery (Ah/5 h) | - | 12 V (55 Ah)
| Dimensions L x W x H | mm | 1300 x 611 x 922
| Approx. Net Weight | kg | 380
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 82.0
| Emergency Stop System | - | In case of abnormal: Oil pressure, water temperature, fan belt broken
You might also be interested in
J107
J110
J114
J313
J318
J324
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
