URL: https://generator.kubota.com/products/60hz/sq_1200.html
Accessed: 2026-11-13

SQ-1200 | SQ Series | 60Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [60Hz] SQ Series SQ-1200
Kubota Generators SQ-1200
*Image shown may not reflect actual package.
Prime Output 20.0 kVA (20.0 kW)
Standby Output 21.0 kVA (21.0 kW)
Specifications
| MODEL | Unit | SQ-1200
| Type | - | Revolving field, brushless AC generator
| Frequency | Hz | 60
| Standby Output | kVA (kW) | 21.0 (21.0)
| Prime Output | kVA (kW) | 20.0 (20.0)
| Voltage - Single Phase | V | 110/220
| Armature Connection | - | Series
| Phase / Wire | - | 1/4
| Power Factor | - | 1.0
| No. of Poles | - | 4
| Insulation | Class | H
| Voltage Regulation | % | 1.5 (No load to full load)
| Type of Coupling | - | Direct coupled
| AMPS
| Single Phase 110V | A | 90.9 x 2
| Single Phase 220V | A | 90.9
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, water-cooled, 4-cycle diesel engine
| Model | - | V2203
| No. of Cylinders | - | 4
| Bore x Stroke | mm (in.) | 87.0 x 92.4 (3.43 x 3.64)
| Displacement | L (cu. in.) | 2.197 (134.1)
| Engine Speed | rpm | 1800
| Continuous Rated Output | kW (HP) | 23.7 (31.8)
| Lubricant (API classification) | - | above CD grade
| Oil Capacity | L (qts.) | 7.6 (8.0)
| Coolant Capacity | L (qts.) | 6.3 (6.7)
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 6.9 (1.8)
| at 3/4 Load | L/h (gal./h) | 5.3 (1.4)
| at 1/2 Load | L/h (gal./h) | 4.0 (1.1)
| at 1/4 Load | L/h (gal./h) | 2.9 (0.8)
| Fuel Tank Capacity | L (gal.) | 62.0 (16.4)
| Continuous Operation Hours | at Full Load | h | 9.0
| at 3/4 Load | h | 11.7
| at 1/2 Load | h | 15.5
| at 1/4 Load | h | 21.4
| Battery (Ah/5 h) | - | 12 V (55 Ah)
| Dimensions L x W x H | mm (in.) | 1675 x 780 x 970 (65.9 x 30.7 x 38.2)
| Approx. Net Weight | kg (lbs.) | 730 (1609)
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 64
| Emergency Stop System | - | In case of abnormal: Oil pressure, water temperature, fan belt broken When the side cover and door open with running
You might also be interested in
SQ-1140
SQ-3170
SQ-3250
SQ-3350
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
