URL: https://generator.kubota.com/products/60hz/sq_3170.html
Accessed: 2026-11-13

SQ-3170| SQ Series | 60Hz | Products | Kubota Generator
We use cookies to provide you the best experience on our website.
You can disable the cookies in your browser setting. If you continue to use the site without changing your settings, we will assume that you are happy to accept all the cookies used on this site.
Please refer to our Terms of Use for further details on cookies. Terms of Use
Allow all cookies
Through the following links, you can skip to the menu or to the main text in this page.
Skip to the main text.
Skip to the menu related to this page.
Kubota Generator
Menu
Global
Menu
HOME
Concept
Products
Contact Us
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Global
Menu
HOME
Concept
Products
BY FREQUENCY
50Hz
60Hz
BY SERIES
SQ SERIES
GL SERIES
KJ SERIES
J SERIES
Contact Us
Home Products [60Hz] SQ Series SQ-3170
Kubota Generators SQ-3170
*Image shown may not reflect actual package.
Prime Output 17.0 kVA (13.6 kW)
Standby Output 18.7 kVA (15.0 kW)
Specifications
| MODEL | Unit | SQ-3170
| Type | - | Revolving field, brushless AC generator
| Frequency | Hz | 60
| Standby Output | kVA (kW) | 18.7 (15.0)
| Prime Output | kVA (kW) | 17.0 (13.6)
| Voltage - Single Phase | V | 127 | 220
| Voltage - Three Phase | V | 220 | 380
| Armature Connection | - | Star with neutral
| Phase / Wire | - | 3/12
| Power Factor | - | 0.8
| No. of Poles | - | 4
| Insulation | Class | H
| Voltage Regulation | % | 1.5 (No load to full load)
| Type of Coupling | - | Direct coupled
| AMPS
| Three Phase 220V | A | 44.6 | -
| Three Phase 380V | A | - | 25.8
| TERMINAL
| Terminal | - | Available
| DIESEL ENGINE
| Type | - | Vertical, water-cooled, 4-cycle diesel engine
| Model | - | D1703
| No. of Cylinders | - | 3
| Bore x Stroke | mm (in.) | 87.0 x 92.4 (3.43 x 3.64)
| Displacement | L (cu. in.) | 1.647 (100.5)
| Engine Speed | rpm | 1800
| Continuous Rated Output | kW (HP) | 16.5 (22.1)
| Lubricant (API classification) | - | above CD grade
| Oil Capacity | L (qts.) | 5.6 (5.9)
| Coolant Capacity | L (qts.) | 5.5 (5.8)
| Starting System | - | Electric - 12 volt DC
| SET
| Fuel | - | Diesel fuel No.2 (ASTM D975)
| Fuel Consumption | at Full Load | L/h (gal./h) | 4.7 (1.2)
| at 3/4 Load | L/h (gal./h) | 3.6 (1.0)
| at 1/2 Load | L/h (gal./h) | 2.7 (0.7)
| at 1/4 Load | L/h (gal./h) | 2.0 (0.5)
| Fuel Tank Capacity | L (gal.) | 62.0 (16.4)
| Continuous Operation Hours | at Full Load | h | 13.2
| at 3/4 Load | h | 17.2
| at 1/2 Load | h | 23.0
| at 1/4 Load | h | 31.0
| Battery (Ah/5 h) | - | 12 V (55 Ah)
| Dimensions L x W x H | mm (in.) | 1675 x 780 x 970 (65.9 x 30.7 x 38.2)
| Approx. Net Weight | kg (lbs.) | 640 (1411)
| Sound Level (Full Load at 23 ft. [7m]) | dB (A) | 62
| Emergency Stop System | - | In case of abnormal: Oil pressure, water temperature, fan belt broken When the side cover and door open with running
You might also be interested in
SQ-1140
SQ-1200
SQ-3250
SQ-3350
HOME
Concept
Products
Contact Us
Terms of Use
Privacy Notice
Sitemap
© 1996-2018 KUBOTA Corporation.
