URL: https://www.cnkusing.net/page101
Accessed: 2026-11-14

您的网站名称
info@cnkusing.net
广东省广州市白云区太和镇石湖村军民路10号
您好！欢迎访问广州市固升发电设备有限公司 官方网站！
86-20-83493632
English
简体中文
广州市固升发电设备有限公司
网站首页
走进固升 公司介绍
资质认证
发电机组特点
质保与售后
产品中心 康明斯系列
固升系列
帕金斯系列
道依茨系列
上柴系列
沃尔沃富豪系列
潍柴系列
拖车发电机系列
移动照明拖车发电机系列
自动切换装置ATS
项目
解决方案
服务
联系我们
康明斯系列
固升CK系列柴油发电机组采用康明斯发动机作为动力。康明斯公司是一家著名的发动机制造商，成立于1919年，总部设在美国印第安纳州哥伦布市。公司通过其在全球190多个国家和地区的500多家分销机构和5200多个经销商网点向客户提供服务。
| 型号 | 50HZ COSφ=0.8 400/230V(可调节的) 三相 1500rpm | 操作
| 最大功率 | 额定功率
| KVA | KW | KVA | KW
| CK30160 | 22.5 | 18 | 20 | 16 | 详细参数
| CK30160 | 22.5 | 18 | 20 | 16 | 详细参数
| CK30200 | 27.5 | 22 | 25 | 20 | 详细参数
| CK30200 | 27.5 | 22 | 25 | 20 | 详细参数
| CK30240 | 32.5 | 26 | 30 | 24 | 详细参数
| CK30240 | 32.5 | 26 | 30 | 24 | 详细参数
| CK30360 | 50 | 40 | 45 | 36 | 详细参数
| CK30360 | 50 | 40 | 45 | 36 | 详细参数
| CK30400 | 55 | 44 | 50 | 40 | 详细参数
| CK30500 | 68.8 | 55 | 62.5 | 50 | 详细参数
| CK30600 | 82.5 | 66 | 75 | 60 | 详细参数
| CK30800 | 110 | 88 | 100 | 80 | 详细参数
| CK30900 | 125 | 100 | 112.5 | 90 | 详细参数
| CK31000 | 137.5 | 110 | 125 | 100 | 详细参数
| CK31200 | 165 | 132 | 150 | 120 | 详细参数
| CK31200 | 165 | 132 | 150 | 120 | 详细参数
| CK31600 | 220 | 176 | 200 | 160 | 详细参数
| CK31800 | 281.3 | 198 | 225 | 180 | 详细参数
| CK32000 | 275 | 220 | 250 | 200 | 详细参数
| CK32000 | 275 | 220 | 250 | 200 | 详细参数
| CK32200 | 312.5 | 250 | 275 | 220 | 详细参数
| CK32200 | 312.5 | 250 | 275 | 220 | 详细参数
| CK32500 | 350 | 280 | 312.5 | 250 | 详细参数
| CK32500 | 350 | 280 | 312.5 | 250 | 详细参数
| CK32500 | 350 | 280 | 312.5 | 250 | 详细参数
| CK32800 | 385 | 308 | 350 | 280 | 详细参数
| CK33000 | 412.5 | 330 | 375 | 300 | 详细参数
| CK33200 | 437.5 | 350 | 400 | 320 | 详细参数
| CK33200 | 437.5 | 350 | 400 | 320 | 详细参数
| CK33200 | 437.5 | 350 | 400 | 320 | 详细参数
| CK33500 | 481.5 | 385 | 437.5 | 350 | 详细参数
| CK33600 | 500 | 400 | 450 | 360 | 详细参数
| CK33600 | 500 | 400 | 450 | 360 | 详细参数
| CK34000 | 550 | 440 | 500 | 400 | 详细参数
| CK34000 | 550 | 440 | 500 | 400 | 详细参数
| CK34500 | 625 | 500 | 562.5 | 450 | 详细参数
| CK35000 | 687.5 | 550 | 625 | 500 | 详细参数
| CK35000 | 687.5 | 550 | 625 | 500 | 详细参数
| CK35200 | 715 | 572 | 650 | 520 | 详细参数
| CK36000 | 825 | 660 | 750 | 600 | 详细参数
| CK36400 | 778 | 700 | 800 | 640 | 详细参数
| CK37200 | 990 | 800 | 900 | 720 | 详细参数
| CK38000 | 1100 | 880 | 1000 | 800 | 详细参数
| CK39000 | 1237.5 | 990 | 1125 | 900 | 详细参数
| CK310000 | 1375 | 1100 | 1250 | 1000 | 详细参数
| CK310000 | 1375 | 1100 | 1250 | 1000 | 详细参数
| CK311000 | 1500 | 1200 | 1375 | 1100 | 详细参数
| CK312000 | 1650 | 1320 | 1500 | 1200 | 详细参数
| CK315000 | 1925 | 1650 | 1875 | 1500 | 详细参数
| CK316000 | 2200 | 1760 | 2000 | 1600 | 详细参数
| CK318000 | 2475 | 1980 | 2250 | 1800 | 详细参数
| CK320000 | 2750 | 2200 | 2500 | 2000 | 详细参数
| CK322000 | 3025 | 2420 | 2750 | 2200 | 详细参数
| 型号 | 60HZ COSφ=0.8 400/230V(可调节的) 三相 1800rpm | 操作
| 最大功率 | 额定功率
| KVA | KW | KVA | KW
| CK30300H | 41.3 | 33 | 37.5 | 30 | 详细参数
| CK30400H | 55 | 44 | 50 | 40 | 详细参数
| CK30600H | 82.5 | 66 | 75 | 60 | 详细参数
| CK30800H | 110 | 88 | 100 | 80 | 详细参数
| CK31000H | 137.5 | 110 | 125 | 100 | 详细参数
| CK31200H | 165 | 132 | 150 | 120 | 详细参数
| CK31320H | 181.5 | 145.2 | 165 | 132 | 详细参数
| CK31500H | 206.5 | 165 | 187.5 | 150 | 详细参数
| CK31900H | 261.3 | 209 | 237.5 | 190 | 详细参数
| CK32200H | 302.5 | 242 | 275 | 220 | 详细参数
| CK32300H | 316.3 | 253 | 287.5 | 230 | 详细参数
| CK32500H | 343.8 | 275 | 312.5 | 250 | 详细参数
| CK32500H | 343.8 | 275 | 312.5 | 250 | 详细参数
| CK33000H | 412.5 | 330 | 375 | 300 | 详细参数
| CK33200H | 440 | 352 | 400 | 320 | 详细参数
| CK33400H | 462.5 | 374 | 425 | 340 | 详细参数
| CK33500H | 481.3 | 385 | 437.5 | 350 | 详细参数
| CK33700H | 508.5 | 407 | 462.5 | 370 | 详细参数
| CK34000H | 550 | 440 | 500 | 400 | 详细参数
| CK34500H | 618.8 | 495 | 562.5 | 450 | 详细参数
| CK34700H | 646.3 | 517 | 587.5 | 470 | 详细参数
| CK35000H | 687.5 | 550 | 625 | 500 | 详细参数
| CK35500H | 756.3 | 605 | 687.5 | 550 | 详细参数
| CK36200H | 852.5 | 682 | 775 | 620 | 详细参数
| CK37000H | 962.5 | 770 | 875 | 700 | 详细参数
| CK37500H | 1031.3 | 825 | 937.5 | 750 | 详细参数
| CK38000H | 1100 | 880 | 1000 | 800 | 详细参数
| CK39000H | 1237.5 | 990 | 1125 | 900 | 详细参数
| CK10000H | 1375 | 1100 | 1250 | 1000 | 详细参数
| CK11000H | 1512.5 | 1210 | 1375 | 1100 | 详细参数
| CK312600H | 1732.5 | 1386 | 1575 | 1260 | 详细参数
关于我们
微信公众号
沪ICP备2022028562号-1
Kusing成立于2007年， 是一家集设计、制造和销售一体的发电机生产企业, 我们有能力制造目前市场上可用的发电机型号，如移动式柴油发电机、固定式柴油发电机组、集装箱式柴油发电机、静音发电机组、便携式发电机组或船用柴油发电机。可配置康明斯、Pekins、沃尔沃、一拖东方红、扬动、潍柴、上柴等国内外知名柴油机品牌在我们的柴油发电机中。产品可与新能源储能系统组成混合能源供应设备。柴油发电机的功率选择范围很广，从小型住宅区的使用到采矿业的大功率使用。例如，康明斯发电机的功率范围为20KVA至2250KVA。因此，我们提供定制服务，根据您的要求制造发电机组。
工程案例
页面导航
网站首页
走进固升 公司介绍
资质认证
发电机组特点
质保与售后
产品中心 康明斯系列
固升系列
帕金斯系列
道依茨系列
上柴系列
沃尔沃富豪系列
潍柴系列
拖车发电机系列
移动照明拖车发电机系列
自动切换装置ATS
项目
解决方案
服务
联系我们
微信小程序
