URL: https://www.cnkusing.net/VK32500
Accessed: 2026-11-14

您的网站名称
info@cnkusing.net
广东省广州市白云区太和镇石湖村军民路10号
您好！欢迎访问广州市固升发电设备有限公司 官方网站！
86-20-83493632
English
简体中文
广州市固升发电设备有限公司
网站首页
走进固升 公司介绍
资质认证
发电机组特点
质保与售后
产品中心 康明斯系列
固升系列
帕金斯系列
道依茨系列
上柴系列
沃尔沃富豪系列
潍柴系列
拖车发电机系列
移动照明拖车发电机系列
自动切换装置ATS
项目
解决方案
服务
联系我们
| VK32500
| 相数 | 3相
| 功率因数 | 0.8cos
| 频率 | 50HZ
| 转速 | RPM | 1500
| 最大功率 | KVA | 343.8
| KW | 275.0
| 额定功率 | KVA | 312.5
| KW | 250.0
| 额定电压 | V | 400
| 额定电流 | A | 451
| 燃油消耗率 | G/KW.H | ≤204
| 机组控制型式 | 全自动多功能
| 发电机型号 | TAD1341GE
| 交流电机型号 | KAL314D2
| 缸数 | 6
| 启动方式 | 电启动
| 冷却方式 | 水冷
| 防护等级 | IP21-IP23
| 绝缘等级 | H
| 尺寸(MM) | 静音型 | 4500*1400*2200
| 敞开型 | 3000*1100*1600
| 可选择性的 | ATS(自动切换装置)
关于我们
微信公众号
沪ICP备2022028562号-1
Kusing成立于2007年， 是一家集设计、制造和销售一体的发电机生产企业, 我们有能力制造目前市场上可用的发电机型号，如移动式柴油发电机、固定式柴油发电机组、集装箱式柴油发电机、静音发电机组、便携式发电机组或船用柴油发电机。可配置康明斯、Pekins、沃尔沃、一拖东方红、扬动、潍柴、上柴等国内外知名柴油机品牌在我们的柴油发电机中。产品可与新能源储能系统组成混合能源供应设备。柴油发电机的功率选择范围很广，从小型住宅区的使用到采矿业的大功率使用。例如，康明斯发电机的功率范围为20KVA至2250KVA。因此，我们提供定制服务，根据您的要求制造发电机组。
工程案例
页面导航
网站首页
走进固升 公司介绍
资质认证
发电机组特点
质保与售后
产品中心 康明斯系列
固升系列
帕金斯系列
道依茨系列
上柴系列
沃尔沃富豪系列
潍柴系列
拖车发电机系列
移动照明拖车发电机系列
自动切换装置ATS
项目
解决方案
服务
联系我们
微信小程序
