URL: https://kwisegenerator.com/high-voltage-alternator/
Accessed: 2026-11-01

High Voltage Alternator – FUJIAN KWISE GENERATOR CO.,LTD
Skip to content
Fuzhou, Fujian, China
Shangang Industrial Zone, East Lake Town, Lianjiang County
+86 591-87557372
24/7 Customer Support
Home
ALTERNATORS
AC Alternator
DC Alternator
Light Tower Alternator
High Voltage Alternator
FAQ
About
Solutions
Blog
Downloads
Contact Us
Menu
Home
ALTERNATORS
AC Alternator
DC Alternator
Light Tower Alternator
High Voltage Alternator
FAQ
About
Solutions
Blog
Downloads
Contact Us
High Voltage Alternator
Previous image
Next image
Specification
| Frequency | Voltage | Poles | Power range | Power factor | Insulation class | Winding pitch
| 50/60Hz | 6300V 10500V 13800V | 4/6/8/10 poles | 300-4000KW 375-5000kVA | 0.8 | H class | 5/6 (optional 2/3 pitch)
Usage Characteristics
High output voltage, small current, long distance, transmission line loss, voltage reduction;
Small heat load loss, insulation system is not easy to aging, long service life of equipment;
Strong anti-harmonic ability, with nonlinear load ability;
Download Datasheet
High voltage generator technical data sheet
INFORMATION
Alternator
Solutions
Blog
Service
About us
CONTACT US
Shangang Industrial Zone,
East Lake Town, Lianjiang County,
Fuzhou, Fujian, China
+86 591-87557372
kwise@fjkwise.com
SUBSCRIBLE
Subscribe to our blog
Please leave this field empty.
Email
航天凯威斯电气（福州）有限公司
© All Rights Reserved 2020
