URL: https://kwisegenerator.com/wp-content/uploads/2023/05/KAL164-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf
Accessed: 2026-11-14

                                                                                    KAL164 Series

Fujian Kwise Generator Co., Ltd.                                                    6.5kW - 14 kW

Application and Standard

The4-pole generator is suitable for matching with a reciprocating internal combustion engine (commonly

called a diesel engine) to form a generator set, which can be used as a fixed power supply or backup power

supply for national defense, post and telecommunications, airports, hospitals, buildings, oil exploration，

Industrial and mining enterprises and other departments.

Alternators are incompliance to the main domestic and international standards and regulations: GB755,

BS5000, IEC60034, VDE0530, CSAC22.2-100, NEMAMG-1.22. Alternators’ manufacturing, design and mark are

carried out in the environment of ISO9001.

Electrical features

Automatic voltage regulators: Kwise 4 Pole Alternators are fitted with reliable and performant AVR, adapted

to excitation systems, powered by transistors and fulfilling perfect regulation.

Short circuit capacity: Kwise propose two choices of excitation systems to meet different customer

requirements:

A）Self-Excitation system, without short-circuit capacity.

B）PMG, with a short-circuit capacity of 3 times of the nominal current for 10seconds.

Transient features: Transient voltage dip for 60% rated current at 0.4 power factor is less than 15%. Recovery

time for a 15% transient voltage dip is less than 1.5s.

Parallel operation: All 4 pole alternators can operate in parallel with other alternators or with the mains,

when they are equipped with the appropriate devices (AVR, current transformer...).

Overload acceptance: 4 pole alternators can be overloaded according to NEMA.

Single-phase operation: 164 series 4 pole alternators can be connected for single phase use.164 series

alternators can be supplied with a dedicated single phase winding (D51/D61).

Waveform: Total harmonic distortion(THD), at no load or linear load is less than 5% according to IEC.

Telephone influence factor (TIF) according to NEMA is less than 50.

Frequency: 4 pole alternators may operate either 50Hz or 60Hz. The standard winding (B31, B32) is suitable

both for 50Hz and 60Hz.

Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is

necessary below 0.8 power factor (see derating table).

Mechanical features

Forms: 4 pole alternators can be provided in single bearing or double bearing configurations according to

customer's requirements, as well as Engine adaptors and coupling discs which are fit for the major engines.

Balancing: All the rotors are dynamically balanced according to ISO1940. Double bearing rotors are balanced

with a half key.

Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can

accept up to 95% relative humidity and is suitable in the cabins. Specific added coatings can be proposed for

harsh environments.

Website：www.fjkwise.com                     Email:sales@fjkwise.com  Phone:+86 591 87557372
                                                                              4 Poles

Fujian Kwise Generator Co., Ltd.

                                                                       Kwise from the CASIC, to the world

Enclosure: Standard enclosure is IP23.

Direction of rotation: 164 series can operate in both directions.

Terminal box and connectors: 4 pole alternators have a terminal box which allows easy access for

connection of AVR or reconnection. Current transformers or other optional modules can be fitted with in the

box.

Bearings: Sealed for life bearings up to all Kwise 4 pole alternator.

Overs peed: The maximum overspeed is 2250rpm for the 4 pole alternator (1.25 times the 60Hz rated speed).

Mechanical structure: Steel frame. Cast iron or steel housing and flanges depending on models.

General parameters

Ambient temperature     40℃             Temperature rise               125K   Short circuit current   /

                                                                              multiple

      Altitude          1000m           Voltage regulation             ±1%    Cooling method          IC01

      Insulation class  Class H         Exciter system             Brushless  Direction of rotation   Clockwise

                                                            self-excitation

      Duty type         S1              Winding pitch                  2/3    Maximum speed           2250rpm

      Phases            3               Power factor                   0.8    Protection grade        IP23

      Number of poles   4               TIF                            <50    Frequency               50/60Hz

      AVR model         SX460           THF                            <2%                      THD   2.5%

      Website：www.fjkwise.com           Email:sales@fjkwise.com               Phone:+86 591 87557372
                                                                                             4 Poles

Fujian Kwise Generator Co., Ltd.

                                                                      Kwise from the CASIC, to the world

Electrical parameters

   50Hz/1500RPM                           Standard Winding      / Power Factor 0.8                 Special winding

   Duty type/Temperature            Cont./125K/40℃                    Standby/163K/27℃             Cont./125K/40℃

   rise/Ambient

   Phase                            3-Phases                            3-Phases                   1-Phase

                 Y          380V    400V       415V   440V      380V    400V        415V     440V  220V/230V/240V

   Voltage       Δ          220V    230V       240V             220V    230V        240V           功率因素

                 YY                                   220V                                   220V  0.8   1.0

   KAL164A1      kVA        8.1     8.1        8.1    7.7       9.1     9.1         9.1      8.5   5.5   6.5

                 kW         6.5     6.5        6.5    6.2       7.3     7.3         7.3      6.8   4.4   6.5

   KAL164B1      kVA        11      11         11     10.5      12.5    12.5        12.5     11.5  7.5   8.8

                 kW         8.8     8.8        8.8    8.4       9.9     9.9         9.9      9.2   6.0   8.8

   KAL164C2      kVA        13.5    13.5       13.5   12.8      15.1    15.1        15.1     14.1  9.2   10.8

                 kW         10.8    10.8       10.8   10.3      12.1    12.1        12.1     11.3  7.3   10.8

   KAL164D2      kVA        16      16         16     15.2      17.9    17.9        17.9     16.7  10.9  12.8

                 kW         12.8    12.8       12.8   12.2      14.3    14.3        14.3     13.4  8.7   12.8

   KAL164E2      kVA        17.5    17.5       17.5   16.6      19.6    19.6        19.6     18.3  11.9  14.0

                 kW         14      14         14     13.3      15.7    15.7        15.7     14.6  9.5   14.0

*  Only 12-wire alternator  can be  realized,  other  voltages  please consult the factory.

   Website：www.fjkwise.com                     Email:sales@fjkwise.com  Phone:+86 591 87557372
                                                                                                     4 Poles

Fujian Kwise Generator Co., Ltd.

                                                                          Kwise from the CASIC, to the world

Electrical parameters

   60Hz/1800RPM                               Standard Winding      / Power Factor 0.8                 Special winding

   Duty type/Temperature                Cont./125K/40℃                    Standby/163K/27℃             Cont./125K/40℃

   rise/Ambient

   Phase                                    3-Phases                        3-Phases                   1-Phase

                          Y       416V  440V       460V   480V      416V    440V        460V     480V  220V/230V/240V

   Voltage                Δ       240V                              240V                               功率因素

                          YY      208V  220V       230V   240V      208V    220V        230V     240V  0.8          1.0

   KAL164A1               kVA     8.7   9.3        9.8    9.8       9.6     10.3        10.7     10.7  6.2          7.3

                          kW      7.0   7.5        7.8    7.8       7.7     8.2         8.6      8.6   5.0          7.3

   KAL164B1               kVA     11.8  12.7       13.8   13.8      13.0    13.9        15.1     15.1  8.4          9.9

                          kW      9.5   10.1       11.0   11.0      10.4    11.1        12.1     12.1  6.7          9.9

   KAL164C2               kVA     14.5  15.5       16.9   16.9      16.0    17.1        18.6     18.6  10.3        12.2

                          kW      11.6  12.4       13.5   13.5      12.8    13.7        14.9     14.9  8.3         12.2

   KAL164D2               kVA     17.2  18.4       20.0   20.0      18.9    20.2        22.0     22.0  12.2        14.4

                          kW      13.8  14.7       16.0   16.0      15.1    16.2        17.6     17.6  9.8         14.4

   KAL164E2               kVA     18.8  20.1       21.9   21.9      20.7    22.1        24.1     24.1  13.4        15.8

                          kW      15    16.1       17.5   17.5      16.6    17.7        19.3     19.3  10.7        15.8

*  Only 12-wire alternator     can be   realized,  other  voltages  please consult the factory.

Moment of Inertia             & Efficiency

   Model                       KAL164       A1            B1                C2                   D2           E2

   Inertia (1-Bearing) J       kgm^2        0.091         0.102             0.113             0.120          0.129

   50Hz400V Efficiency         %            78.8          80.2              81.4              82.0           82.4

   (100% load)

   60Hz440V Efficiency         %            79.6          81.5              82.5              83.1           83.4

   (100% load)

   Website：www.fjkwise.com                         Email:sales@fjkwise.com  Phone:+86 591 87557372
                                                                              4 Poles

Fujian Kwise Generator Co., Ltd.

                                                      Kwise        from  the  CASIC, to the world

Reactance (%) - Time Constant (ms)

           50Hz @ 400V            KAL164  A1    B1                 C2         D2           E2

Short circuit ratio               Kcc     0.49  0.44               0.45       0.44         0.43

Direct axis synchronous           Xd      205   226                222        229          231

unsaturated reactance

Direct Axis Transient Saturation  X’d     18.6  19.4               18.3       18.5         18.4

Reactance

Direct Axis Subtransient          X”d     12.7  12.7               11.6       11.6         11.3

Saturation Reactance

Quadrature axis Synchronous       Xq      118   130                127        131          132

Unsaturated Reactance

Quadrature Subtransient           X”q     13.6  13.6               12.4       12.4         12.1

Saturation Reactance

Negative sequence saturation      X2      1.32  1.31               1.20       1.20         1.17

reactance

Zero sequence unsaturated         X0      1.16  1.06               0.90       0.87         0.82

reactance

Short-circuit transient time      T’d     15    15                 13         12           12

constant

Subtransient time constant        T”d     19.0  18.3               16.0       15.5         14.7

Open circuit time constant        T’do    700   713                649        642          618

Armature time constant            Ta      4.2   6.1                7.2        9.4          11.0

           60Hz @ 440V            KAL164  A1    B1                 C2         D2           E2

Short circuit ratio               Kcc     0.40  0.37               0.38       0.36         0.38

Direct axis synchronous           Xd      251   269                264        281          266

unsaturated reactance

Direct Axis Transient Saturation  X’d     22.8  23.1               21.7       22.7         21.2

Reactance

Direct Axis Subtransient          X”d     15.6  15.1               13.9       14.2         13.1

Saturation Reactance

Quadrature axis Synchronous       Xq      145   154                151        160          152

Unsaturated Reactance

Quadrature Subtransient           X”q     16.7  16.2               14.8       15.2         13.9

Saturation Reactance

Negative sequence saturation      X2      1.61  1.57               1.43       1.47         1.35

reactance

Zero sequence unsaturated         X0      1.42  1.27               1.08       1.06         0.94

reactance

Short-circuit transient time      T’d     16    15                 13         13           11

constant

Subtransient time constant        T”d     19.4  18.2               15.9       15.9         14.1

Open circuit time constant        T’do    857   848                773        786          715

Armature time constant            Ta      4.0   6.1                7.7        9.6          10.6

           Website：www.fjkwise.com        Email:sales@fjkwise.com  Phone:+86 591 87557372
                                                                                            4 Poles

Fujian Kwise Generator Co., Ltd.

                                                                       Kwise from the CASIC, to the world

Outline Drawing (Single Bearing)

Dimension(mm)

                                  LB                       *Xg            Weight            Package

       TYPE           SAE3            SAE4&5

                      mm                    mm             mm             kg                L x W x H(mm)

KAL164A1              376                   364            145            76                542*504*620

KAL164B1              376                   364            152            83                542*504*620

KAL164C2              416                   404            160            93                597*504*620

KAL164D2              416                   404            165            97                597*504*620

KAL164E2              416                   404            170            102               597*504*620

                      Flange (mm)                                         Coupling Disc     (mm)

S.A.E  P       N      M               R-øS       W  a°          S.A.E     BX       AM       AR-øAS         AH

#3     451   409.575  428.625      12-ø12        5  15°         #6.5      215.9    200.025  6-ø9           30.2

#4     402   361.95   381          12-ø12        5  15°         #7.5      241.3    222.25   8-ø9           30.2

#5     356   314.325  333.375      8-ø12         5  22.5°       #8        263.525  244.475  6-ø11          62

                                                                #10       314.325  295.3    8-ø11          53.8

                                                                #11.5     352.425  333.38   8-ø11          39.6

             Website：www.fjkwise.com             Email:sales@fjkwise.com  Phone:+86 591     87557372
                                                                                4 Poles

Fujian Kwise Generator Co., Ltd.

                                            Kwise from the CASIC, to the world

Outline Drawing (Double Bearing)

Dimension (mm)

TYPE            L                 LB   *Xg                      Weight          Package

                mm                mm   mm                       kg              L x W x H(mm)

KAL164A1        517               427  183                      81              602*504*620

KAL164B1        517               427  193                      86              602*504*620

KAL164C2        517               427  203                      92              657*504*620

KAL164D2        562               472  217                      96              657*504*620

KAL164E2        562               472  225                      103             657*504*620

      Website：www.fjkwise.com          Email:sales@fjkwise.com  Phone:+86  591  87557372

