URL: https://kwisegenerator.com/wp-content/uploads/2023/06/KAL354-series-generator%E2%80%98s-technical-data-sheet-Rev.B.pdf
Accessed: 2026-11-14

                                                                                    KAL354 Series

Fujian Kwise Generator Co., Ltd.                                                  360kW - 600 kW

Application and Standard

The4-pole generator is suitable for matching with a reciprocating internal combustion engine (commonly

called a diesel engine) to form a generator set, which can be used as a fixed power supply or backup power

supply for national defense, post and telecommunications, airports, hospitals, buildings, oil exploration，

Industrial and mining enterprises and other departments.

Alternators are incompliance to the main domestic and international standards and regulations: GB755,

BS5000, IEC60034, VDE0530, CSAC22.2-100, NEMAMG-1.22. Alternators’ manufacturing, design and mark are

carried out in the environment of ISO9001.

Electrical features

Automatic voltage regulators: Kwise 4 Pole Alternators are fitted with reliable and performant AVR, adapted

to excitation systems, powered by transistors and fulfilling perfect regulation.

Short circuit capacity: Kwise propose two choices of excitation systems to meet different customer

requirements:

A）Self-Excitation system, without short-circuit capacity.

B）PMG, with a short-circuit capacity of 3 times of the nominal current for 10seconds.

Transient features: Transient voltage dip for 60% rated current at 0.4 power factor is less than 15%. Recovery

time for a 15% transient voltage dip is less than 1.5s.

Parallel operation: All 4 pole alternators can operate in parallel with other alternators or with the mains,

when they are equipped with the appropriate devices (AVR, current transformer...).

Overload acceptance: 4 pole alternators can be overloaded according to NEMA.

Waveform: Total harmonic distortion(THD), at no load or linear load is less than 5% according to IEC.

Telephone influence factor (TIF) according to NEMA is less than 50.

Frequency: 4 pole alternators may operate either 50Hz or 60Hz. The standard winding (B31, B32) is suitable

both for 50Hz and 60Hz.

Power factor: 4 pole alternators are designed to operate between 0.8 and 1.0 power factor. A derating is

necessary below 0.8 power factor (see derating table).

Mechanical features

Forms: 4 pole alternators can be provided in single bearing or double bearing configurations according to

customer's requirements, as well as Engine adaptors and coupling discs which are fit for the major engines.

Balancing: All the rotors are dynamically balanced according to ISO1940. Double bearing rotors are balanced

with a half key.

Insulation and protection: 4 pole alternators are class H insulated. The standard winding protection can

accept up to 95% relative humidity and is suitable in the cabins. Specific added coatings can be proposed for

harsh environments.

Website：www.fjkwise.com                     Email:sales@fjkwise.com  Phone:+86 591 87557372
                                                                              4 Poles

Fujian Kwise Generator Co., Ltd.

                                                                       Kwise from the CASIC, to the world

Enclosure: Standard enclosure is IP23.

Direction of rotation: 354 series can operate in both directions.

Terminal box and connectors: 4 pole alternators have a terminal box which allows easy access for

connection of AVR or reconnection. Current transformers or other optional modules can be fitted with in the

box.

Bearings: Sealed for life bearings up to all Kwise 4 pole alternator.

Overspeed: The maximum over speed is 2250rpm for the 4 pole alternator (1.25 times the 60Hz rated speed).

Mechanical structure: Steel frame. Cast iron or steel housing and flanges depending on models.

General parameters

Ambient temperature     40℃             Temperature rise               125K   Short circuit current   /

                                                                              multiple

      Altitude          1000m           Voltage regulation             ±1%    Cooling method          IC01

      Insulation class  Class H         Exciter system             Brushless  Direction of rotation   Clockwise

                                                            self-excitation

      Duty type         S1              Winding pitch                  2/3    Maximum speed           2250rpm

      Phases            3               Power factor                   0.8    Protection grade        IP23

      Number of poles   4               TIF                            <50    Frequency               50/60Hz

      AVR model         KR440           THF                            <2%                      THD   1.2%~2.5%

      Website：www.fjkwise.com           Email:sales@fjkwise.com               Phone:+86 591 87557372
                                                                                          4 Poles

Fujian Kwise Generator Co., Ltd.

                                                                 Kwise from the CASIC, to the      world

Electrical parameters

   50Hz/1500RPM                                  Standard  Winding  /  Power  Factor 0.8

   Duty type/Temperature               Cont./125K/40℃                         Standby/163K/27℃

   rise/Ambient

   Phase                               3-Phases                               3-Phases

   Voltage       Y        380V         400V      415V      440V        380V   400V        415V     440V

                 Δ        220V         230V      240V                  220V   230V        240V

   KAL354A1      kVA      450          450       450       428         504    504         504      470

                 kW       360          360       360       342         403    403         403      376

   KAL354B1      kVA      500          500       500       475         560    560         560      523

                 kW       400          400       400       380         448    448         448      418

   KAL354C2      kVA      563          563       563       534         630    630         630      588

                 kW       450          450       450       428         504    504         504      470

   KAL354D3      kVA      600          600       600       570         672    672         672      627

                 kW       480          480       480       456         538    538         538      502

   KAL354E3      kVA      625          625       625       594         700    700         700      653

                 kW       500          500       500       475         560    560         560      523

   KAL354F4      kVA      675          675       675       641         756    756         756      705

                 kW       540          540       540       513         605    605         605      564

   KAL354G4      kVA      700          700       700       665         784    784         784      732

                 kW       560          560       560       532         627    627         627      585

   KAL354H5      kVA      750          750       750       713         840    840         840      784

                 kW       600          600       600       570         672    672         672      627

*  Other voltages please  consult the  factory.

   Website：www.fjkwise.com             Email:sales@fjkwise.com         Phone:+86 591 87557372
                                                                                                         4 Poles

Fujian Kwise Generator Co., Ltd.

                                                                               Kwise from the CASIC, to the       world

Electrical parameters

   60Hz/1800RPM                                            Standard     Winding    /  Power  Factor 0.8

   Duty type/Temperature                      Cont./125K/40℃                                   Standby/163K/27℃

   rise/Ambient

   Phase                                         3-Phases                                      3-Phases

   Voltage              Y       416V          440V          460V         480V         416V     440V      460V     480V

                        Δ       240V                                                  240V

   KAL354A1             kVA         484         518         540          540          532      569       594      594

                        kW          387         414         432          432          426      455       475      475

   KAL354B1             kVA         538         575         600          600          591      633       660      660

                        kW          430         460         480          480          473      506       528      528

   KAL354C2             kVA         605         647         675          675          665      712       743      743

                        kW          484         518         540          540          532      569       594      594

   KAL354D3             kVA         645         690         720          720          710      759       792      792

                        kW          516         552         576          576          568      607       634      634

   KAL354E3             kVA         672         719         750          750          739      791       825      825

                        kW          538         575         600          600          591      633       660      660

   KAL354F4             kVA         726         776         810          810          798      854       891      891

                        kW          581         621         648          648          639      683       713      713

   KAL354G4             kVA         753         805         840          840          828      886       924      924

                        kW          602         644         672          672          662      708       739      739

   KAL354H5             kVA         806         863         900          900          887      949       990      990

                        kW          645         690         720          720          710      759       792      792

*  Other voltages please     consult the  factory.

Moment of Inertia          & Efficiency

   Model                     KAL354       A1         B1           C2           D3          E3  F4        G4       H5

Inertia (1-Bearing) J        kgm^2        6.639      7.599        7.981  8.278        8.811    9.520     9.782    10.272

   50Hz400V Efficiency       %            95.0       95.3         95.6        95.8    96.0     96.3      96.2     96.5

   (100% load)

   60Hz440V Efficiency       %            95.4       95.5         95.4        95.8    96.1     96.4      96.3     96.5

   (100% load)

   Website：www.fjkwise.com                       Email:sales@fjkwise.com              Phone:+86 591 87557372
                                                                                     4 Poles

Fujian Kwise Generator Co., Ltd.

                                                        Kwise            from  the CASIC, to the  world

Reactance (%) - Time Constant         (ms)

50Hz @ 400V                   KAL354  A1    B1    C2                 D3  E3    F4    G4           H5

Short circuit ratio           Kcc     0.22  0.25  0.27  0.24             0.26  0.28  0.27         0.24

Direct axis synchronous       Xd      444   404   372   410              388   356   369          419

unsaturated reactance

Direct Axis Transient         X’d     28.4  25.4  23.5  25.1             23.4  21.3  22.1         25.0

Saturation Reactance

Direct Axis Subtransient      X”d     19.7  17.5  16.1  17.1             15.8  14.3  14.9         16.7

Saturation Reactance

Quadrature axis

Synchronous Unsaturated       Xq      262   238   220   242              229   209   217          246

Reactance

Quadrature Subtransient       X”q     27.1  24.1  22.0  23.7             22.1  20.0  20.7         23.4

Saturation Reactance

Negative sequence             X2      2.34  2.08  1.91  2.04             1.90  1.72  1.78         2.00

saturation reactance

Zero sequence unsaturated     X0      1.30  1.11  0.98  1.00             0.87  0.78  0.81         0.90

reactance

Short-circuit transient time  T’d     64    54    46                 47  43    36    37           40

constant

Subtransient time constant    T”d     8     7     6                  6   5     4     5            5

Open circuit time constant    T’do    2795  2390  2011  2152             1965  1653  1714         1870

Armature time constant        Ta      72    85    100   104              108   126   131          150

60Hz @ 440V                   KAL354  A1    B1    C2                 D3  E3    F4    G4           H5

Short circuit ratio           Kcc     0.19  0.21  0.23  0.20             0.22  0.25  0.23         0.20

Direct axis synchronous       Xd      529   481   444   488              462   407   439          498

unsaturated reactance

Direct Axis Transient         X’d     33.8  30.2  30.3  29.9             27.8  24.5  26.3         29.7

Saturation Reactance

Direct Axis Subtransient      X”d     23.5  20.8  19.9  20.3             18.8  16.4  17.7         19.9

Saturation Reactance

Quadrature axis

Synchronous Unsaturated       Xq      312   283   262   288              272   240   258          293

Reactance

Quadrature Subtransient       X”q     32.2  28.7  26.2  28.2             26.3  22.9  24.7         27.8

Saturation Reactance

Negative sequence             X2      2.78  2.48  2.31  2.43             2.26  1.97  2.12         2.38

saturation reactance

Zero sequence unsaturated     X0      1.55  1.32  1.17  1.19             1.04  0.90  0.97         1.07

reactance

Short-circuit transient time  T’d     64    54    17                 47  42    34    37           40

constant

Subtransient time constant    T”d     8     7     2                  6   5     4     5            5

Open circuit time constant    T’do    3326  2844  834   2561             2339  1894  2039         2226

Armature time constant        Ta      72    84    101   103              107   120   130          149

           Website：www.fjkwise.com          Email:sales@fjkwise.com      Phone:+86 591 87557372
                                                                                          4 Poles

Fujian Kwise Generator Co., Ltd.

                                                             Kwise from the CASIC, to the world

Outline Drawing (Single Bearing)

Dimension(mm)

       TYPE           LB                      *Xg          Weight                         Package

                      mm                      mm                    kg                    L x W x H(mm)

KAL354A1              1037                    478            1073                        1237*846*1170

KAL354B1              1037                    495            1096                        1237*846*1170

KAL354C2              1092                    523            1174                        1337*846*1170

KAL354D3              1137                    533            1229                        1337*846*1170

KAL354E3              1137                    545            1257                        1337*846*1170

KAL354F4              1197                    575            1349                        1432*846*1170

KAL354G4              1197                    575            1372                        1432*846*1170

KAL354H5              1227                    590            1416                        1432*846*1170

                      Flange (mm)                                       Coupling Disc (mm)

S.A.E  P       N      M            R-øS    W  a°      S.A.E             BX       AM       AR-øAS         AH

#00    882   787.4    850.9        16-ø14  7  11.25°  #14               466.725  438.15   8-ø14          25.40

#0     722   647.7    679.45       16-ø14  6  11.25°  #18               571.5    542.925  6-ø17          15.7

#1/2   722   584.2    619.125      12-ø14  6  15°     #21               673.1    641.35   12-ø18         0

#1     722   511.175  530.225      12-ø12  6  15°

             Website：www.fjkwise.com       Email:sales@fjkwise.com      Phone:+86 591 87557372
                                                                            4 Poles

Fujian Kwise Generator Co., Ltd.

                                             Kwise from the CASIC, to the world

Outline Drawing (Double Bearing)

Dimension (mm)

TYPE            L                  LB   *Xg                      Weight     Package

                mm                mm    mm                       kg         L x W x H(mm)

KAL354A1        1393              1209  498                      1073       1387*846*1130

KAL354B1        1393              1209  518                      1096       1387*846*1130

KAL354C2        1393              1209  528                      1174       1487*846*1130

KAL354D3        1393              1209  538                      1229       1487*846*1130

KAL354E3        1393              1209  548                      1257       1487*846*1130

KAL354F4        1468              1284  563                      1363       1582*846*1130

KAL354G4        1468              1284  573                      1372       1582*846*1130

KAL354H5        1468              1284  583                      1442       1582*846*1130

          Website：www.fjkwise.com       Email:sales@fjkwise.com  Phone:+86  591 87557372

